Time,BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],BASEMENT::Des Latent Heat Load [W],BASEMENT::Des Latent Cool Load [W],BASEMENT::Des Latent Heat Mass Flow [kg/s],BASEMENT::Des Latent Cool Mass Flow [kg/s],BASEMENT::Des Heat Load No DOAS [W],BASEMENT::Des Sens Cool Load No DOAS [W],BASEMENT::Des Latent Heat Load No DOAS [W],BASEMENT::Des Latent Cool Load No DOAS [W],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],BASEMENT:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],BASEMENT:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_BOTTOM::Des Latent Heat Load [W],CORE_BOTTOM::Des Latent Cool Load [W],CORE_BOTTOM::Des Latent Heat Mass Flow [kg/s],CORE_BOTTOM::Des Latent Cool Mass Flow [kg/s],CORE_BOTTOM::Des Heat Load No DOAS [W],CORE_BOTTOM::Des Sens Cool Load No DOAS [W],CORE_BOTTOM::Des Latent Heat Load No DOAS [W],CORE_BOTTOM::Des Latent Cool Load No DOAS [W],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_BOTTOM:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],CORE_BOTTOM:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID::Des Latent Heat Load [W],CORE_MID::Des Latent Cool Load [W],CORE_MID::Des Latent Heat Mass Flow [kg/s],CORE_MID::Des Latent Cool Mass Flow [kg/s],CORE_MID::Des Heat Load No DOAS [W],CORE_MID::Des Sens Cool Load No DOAS [W],CORE_MID::Des Latent Heat Load No DOAS [W],CORE_MID::Des Latent Cool Load No DOAS [W],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_MID:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],CORE_MID:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP::Des Latent Heat Load [W],CORE_TOP::Des Latent Cool Load [W],CORE_TOP::Des Latent Heat Mass Flow [kg/s],CORE_TOP::Des Latent Cool Mass Flow [kg/s],CORE_TOP::Des Heat Load No DOAS [W],CORE_TOP::Des Sens Cool Load No DOAS [W],CORE_TOP::Des Latent Heat Load No DOAS [W],CORE_TOP::Des Latent Cool Load No DOAS [W],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_TOP:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],CORE_TOP:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1::Des Latent Heat Load [W],PERIMETER_BOT_ZN_1::Des Latent Cool Load [W],PERIMETER_BOT_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1::Des Heat Load No DOAS [W],PERIMETER_BOT_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_BOT_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_BOT_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_BOT_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_BOT_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2::Des Latent Heat Load [W],PERIMETER_BOT_ZN_2::Des Latent Cool Load [W],PERIMETER_BOT_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2::Des Heat Load No DOAS [W],PERIMETER_BOT_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_BOT_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_BOT_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_BOT_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_BOT_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3::Des Latent Heat Load [W],PERIMETER_BOT_ZN_3::Des Latent Cool Load [W],PERIMETER_BOT_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3::Des Heat Load No DOAS [W],PERIMETER_BOT_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_BOT_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_BOT_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_BOT_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_BOT_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4::Des Latent Heat Load [W],PERIMETER_BOT_ZN_4::Des Latent Cool Load [W],PERIMETER_BOT_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4::Des Heat Load No DOAS [W],PERIMETER_BOT_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_BOT_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_BOT_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_BOT_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_BOT_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1::Des Latent Heat Load [W],PERIMETER_MID_ZN_1::Des Latent Cool Load [W],PERIMETER_MID_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1::Des Heat Load No DOAS [W],PERIMETER_MID_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_MID_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_MID_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_MID_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_MID_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2::Des Latent Heat Load [W],PERIMETER_MID_ZN_2::Des Latent Cool Load [W],PERIMETER_MID_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2::Des Heat Load No DOAS [W],PERIMETER_MID_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_MID_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_MID_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_MID_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_MID_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3::Des Latent Heat Load [W],PERIMETER_MID_ZN_3::Des Latent Cool Load [W],PERIMETER_MID_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3::Des Heat Load No DOAS [W],PERIMETER_MID_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_MID_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_MID_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_MID_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_MID_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4::Des Latent Heat Load [W],PERIMETER_MID_ZN_4::Des Latent Cool Load [W],PERIMETER_MID_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4::Des Heat Load No DOAS [W],PERIMETER_MID_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_MID_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_MID_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_MID_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_MID_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1::Des Latent Heat Load [W],PERIMETER_TOP_ZN_1::Des Latent Cool Load [W],PERIMETER_TOP_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1::Des Heat Load No DOAS [W],PERIMETER_TOP_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_TOP_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_TOP_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_TOP_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_TOP_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2::Des Latent Heat Load [W],PERIMETER_TOP_ZN_2::Des Latent Cool Load [W],PERIMETER_TOP_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2::Des Heat Load No DOAS [W],PERIMETER_TOP_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_TOP_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_TOP_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_TOP_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_TOP_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3::Des Latent Heat Load [W],PERIMETER_TOP_ZN_3::Des Latent Cool Load [W],PERIMETER_TOP_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3::Des Heat Load No DOAS [W],PERIMETER_TOP_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_TOP_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_TOP_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_TOP_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_TOP_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4::Des Latent Heat Load [W],PERIMETER_TOP_ZN_4::Des Latent Cool Load [W],PERIMETER_TOP_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4::Des Heat Load No DOAS [W],PERIMETER_TOP_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_TOP_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_TOP_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_TOP_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_TOP_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%]
00:10:00,1.247809E+04,2.523097E+04,4.219615E-01,1.778514E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056877E+01,2.669969E+01,3.874038E+01,1.629934E+04,3.923555E+04,5.511816E-01,2.765711E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669963E+01,3.855278E+01,1.835677E+05,4.070400E+05,6.207561E+00,2.869222E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669963E+01,3.853504E+01,9.501131E+04,4.055305E+04,3.212920E+00,2.858576E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669966E+01,3.851713E+01,2.606386E+04,3.471657E+03,8.806626E-01,2.448766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857126E+01,2.669047E+01,5.915358E+01,1.737808E+04,2.278919E+03,5.871717E-01,1.607476E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.857356E+01,2.669033E+01,5.931583E+01,2.606316E+04,3.164911E+03,8.806388E-01,2.232338E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857101E+01,2.669080E+01,6.006476E+01,1.735930E+04,2.787276E+03,5.865371E-01,1.966167E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.856387E+01,2.668967E+01,5.728077E+01,2.823841E+05,3.437690E+04,9.541429E+00,2.424798E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.926992E+01,2.669046E+01,5.927676E+01,1.861008E+05,2.243068E+04,6.288026E+00,1.582180E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.917169E+01,2.669034E+01,5.950193E+01,2.823835E+05,3.168013E+04,9.541409E+00,2.234525E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.926990E+01,2.669074E+01,6.008758E+01,1.880350E+05,2.892353E+04,6.353377E+00,2.040302E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.926100E+01,2.668958E+01,5.690363E+01,3.847708E+04,3.314978E+03,1.300132E+00,2.338200E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097734E+01,4.171854E+01,2.669079E+01,5.952936E+01,2.515028E+04,2.166559E+03,8.498085E-01,1.528186E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097687E+01,4.157639E+01,2.669066E+01,5.974481E+01,3.847681E+04,3.073530E+03,1.300123E+00,2.167848E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097734E+01,4.171849E+01,2.669105E+01,6.026857E+01,2.541549E+04,2.786704E+03,8.587699E-01,1.965741E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097687E+01,4.165276E+01,2.668988E+01,5.721230E+01
00:20:00,1.247568E+04,2.549641E+04,4.218798E-01,1.797222E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056877E+01,2.669971E+01,3.867386E+01,1.629895E+04,3.965036E+04,5.511685E-01,2.794942E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669967E+01,3.846621E+01,1.835646E+05,4.130421E+05,6.207454E+00,2.911521E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669967E+01,3.844834E+01,9.520075E+04,4.094810E+04,3.219326E+00,2.886414E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669968E+01,3.843513E+01,2.606398E+04,3.474068E+03,8.806666E-01,2.450469E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857214E+01,2.669067E+01,5.891604E+01,1.737816E+04,2.279065E+03,5.871744E-01,1.607580E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.857441E+01,2.669054E+01,5.907377E+01,2.606327E+04,3.170809E+03,8.806427E-01,2.236504E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857190E+01,2.669099E+01,5.982572E+01,1.735937E+04,2.779872E+03,5.865398E-01,1.960937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.856473E+01,2.668990E+01,5.705845E+01,2.823868E+05,3.452930E+04,9.541521E+00,2.435555E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.927083E+01,2.669064E+01,5.900887E+01,1.861026E+05,2.252574E+04,6.288087E+00,1.588888E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.917259E+01,2.669053E+01,5.922542E+01,2.823862E+05,3.187471E+04,9.541501E+00,2.248260E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.927081E+01,2.669091E+01,5.981349E+01,1.880368E+05,2.885142E+04,6.353438E+00,2.035209E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.926188E+01,2.668981E+01,5.668248E+01,3.850008E+04,3.303768E+03,1.300909E+00,2.330294E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097734E+01,4.172273E+01,2.669100E+01,5.934068E+01,2.516510E+04,2.158972E+03,8.503093E-01,1.522834E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097687E+01,4.158057E+01,2.669088E+01,5.954669E+01,3.849981E+04,3.066830E+03,1.300900E+00,2.163126E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097734E+01,4.172268E+01,2.669125E+01,6.007621E+01,2.543029E+04,2.761731E+03,8.592699E-01,1.948116E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097687E+01,4.165686E+01,2.669013E+01,5.705660E+01
00:30:00,1.247330E+04,2.575050E+04,4.217996E-01,1.815130E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056877E+01,2.669974E+01,3.861368E+01,1.629872E+04,4.002310E+04,5.511605E-01,2.821207E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669972E+01,3.839572E+01,1.835630E+05,4.185722E+05,6.207400E+00,2.950493E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669973E+01,3.837824E+01,9.538512E+04,4.129592E+04,3.225561E+00,2.910923E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669974E+01,3.836891E+01,2.606411E+04,3.468709E+03,8.806711E-01,2.446680E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857302E+01,2.669081E+01,5.867863E+01,1.737824E+04,2.274009E+03,5.871773E-01,1.604006E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.857527E+01,2.669069E+01,5.883458E+01,2.606340E+04,3.169117E+03,8.806471E-01,2.235304E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857278E+01,2.669111E+01,5.958164E+01,1.735946E+04,2.766973E+03,5.865427E-01,1.951823E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.856558E+01,2.669008E+01,5.684786E+01,2.823896E+05,3.460248E+04,9.541616E+00,2.440710E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.927173E+01,2.669077E+01,5.873964E+01,1.861045E+05,2.256749E+04,6.288149E+00,1.591829E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.917348E+01,2.669067E+01,5.895017E+01,2.823890E+05,3.199169E+04,9.541596E+00,2.256508E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.927172E+01,2.669102E+01,5.953321E+01,1.880387E+05,2.872703E+04,6.353501E+00,2.026418E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.926276E+01,2.668999E+01,5.647285E+01,3.852234E+04,3.284814E+03,1.301662E+00,2.316914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097735E+01,4.172677E+01,2.669115E+01,5.915020E+01,2.517944E+04,2.146174E+03,8.507940E-01,1.513799E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097687E+01,4.158460E+01,2.669104E+01,5.934935E+01,3.852207E+04,3.052524E+03,1.301653E+00,2.153029E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097735E+01,4.172672E+01,2.669139E+01,5.987803E+01,2.544460E+04,2.731743E+03,8.597538E-01,1.926944E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097688E+01,4.166081E+01,2.669033E+01,5.691157E+01
00:40:00,1.247097E+04,2.599512E+04,4.217208E-01,1.832370E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056877E+01,2.669976E+01,3.855934E+01,1.629859E+04,4.036248E+04,5.511562E-01,2.845120E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669978E+01,3.833852E+01,1.835624E+05,4.237059E+05,6.207381E+00,2.986670E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669978E+01,3.832181E+01,9.556423E+04,4.160384E+04,3.231618E+00,2.932618E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669979E+01,3.831561E+01,2.606425E+04,3.457556E+03,8.806759E-01,2.438795E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857390E+01,2.669095E+01,5.844420E+01,1.737834E+04,2.265080E+03,5.871805E-01,1.597695E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.857612E+01,2.669085E+01,5.860045E+01,2.606354E+04,3.161733E+03,8.806518E-01,2.230083E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857366E+01,2.669125E+01,5.933687E+01,1.735955E+04,2.750019E+03,5.865459E-01,1.939843E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.856644E+01,2.669026E+01,5.664809E+01,2.823924E+05,3.461400E+04,9.541712E+00,2.441508E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.927263E+01,2.669091E+01,5.847307E+01,1.861064E+05,2.256779E+04,6.288213E+00,1.591839E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.917437E+01,2.669081E+01,5.867963E+01,2.823919E+05,3.204798E+04,9.541692E+00,2.260468E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.927261E+01,2.669114E+01,5.925218E+01,1.880405E+05,2.856326E+04,6.353565E+00,2.014844E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.926363E+01,2.669017E+01,5.627389E+01,3.854388E+04,3.259837E+03,1.302389E+00,2.299279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097735E+01,4.173066E+01,2.669131E+01,5.896154E+01,2.519331E+04,2.129326E+03,8.512628E-01,1.501903E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097688E+01,4.158848E+01,2.669121E+01,5.915589E+01,3.854361E+04,3.032274E+03,1.302380E+00,2.138731E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097735E+01,4.173061E+01,2.669154E+01,5.967882E+01,2.545845E+04,2.697990E+03,8.602219E-01,1.903113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097688E+01,4.166463E+01,2.669052E+01,5.677636E+01
00:50:00,1.246868E+04,2.623179E+04,4.216433E-01,1.849050E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056877E+01,2.669979E+01,3.851035E+01,1.629851E+04,4.067507E+04,5.511533E-01,2.867145E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669982E+01,3.829220E+01,1.835622E+05,4.285021E+05,6.207375E+00,3.020468E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669982E+01,3.827656E+01,9.573777E+04,4.187765E+04,3.237486E+00,2.951910E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669983E+01,3.827280E+01,2.606440E+04,3.442101E+03,8.806808E-01,2.427871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857478E+01,2.669110E+01,5.821471E+01,1.737843E+04,2.253283E+03,5.871837E-01,1.589357E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.857697E+01,2.669101E+01,5.837279E+01,2.606368E+04,3.150102E+03,8.806566E-01,2.221861E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857453E+01,2.669139E+01,5.909455E+01,1.735965E+04,2.730092E+03,5.865491E-01,1.925763E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.856728E+01,2.669044E+01,5.645829E+01,2.823952E+05,3.457728E+04,9.541806E+00,2.438898E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.927352E+01,2.669105E+01,5.821194E+01,1.861082E+05,2.253568E+04,6.288275E+00,1.589560E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.917524E+01,2.669095E+01,5.841613E+01,2.823947E+05,3.205658E+04,9.541787E+00,2.261058E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.927351E+01,2.669127E+01,5.897434E+01,1.880424E+05,2.836988E+04,6.353627E+00,2.001179E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.926449E+01,2.669034E+01,5.608485E+01,3.856467E+04,3.230159E+03,1.303092E+00,2.278324E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097735E+01,4.173442E+01,2.669148E+01,5.877735E+01,2.520671E+04,2.109321E+03,8.517155E-01,1.487777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097688E+01,4.159223E+01,2.669138E+01,5.896848E+01,3.856440E+04,3.007358E+03,1.303083E+00,2.121137E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097735E+01,4.173437E+01,2.669170E+01,5.948212E+01,2.547183E+04,2.661427E+03,8.606737E-01,1.877296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097688E+01,4.166830E+01,2.669072E+01,5.665034E+01
01:00:00,1.246643E+04,2.646171E+04,4.215671E-01,1.865253E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056877E+01,2.669981E+01,3.846623E+01,1.629845E+04,4.096587E+04,5.511514E-01,2.887635E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669985E+01,3.825479E+01,1.835622E+05,4.330071E+05,6.207374E+00,3.052214E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669986E+01,3.824038E+01,9.590589E+04,4.212200E+04,3.243172E+00,2.969126E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669987E+01,3.823850E+01,2.606454E+04,3.423473E+03,8.806856E-01,2.414706E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857564E+01,2.669126E+01,5.799106E+01,1.737853E+04,2.239377E+03,5.871869E-01,1.579531E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.857781E+01,2.669117E+01,5.815209E+01,2.606383E+04,3.135320E+03,8.806614E-01,2.211413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857540E+01,2.669153E+01,5.885644E+01,1.735974E+04,2.708010E+03,5.865523E-01,1.910161E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.856813E+01,2.669061E+01,5.627740E+01,2.823980E+05,3.450269E+04,9.541899E+00,2.433613E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.927441E+01,2.669119E+01,5.795778E+01,1.861100E+05,2.247818E+04,6.288336E+00,1.585488E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.917612E+01,2.669110E+01,5.816083E+01,2.823974E+05,3.202751E+04,9.541879E+00,2.258989E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.927439E+01,2.669141E+01,5.870203E+01,1.880442E+05,2.815437E+04,6.353689E+00,1.985951E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.926535E+01,2.669052E+01,5.590477E+01,3.858475E+04,3.196808E+03,1.303771E+00,2.254774E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097735E+01,4.173805E+01,2.669165E+01,5.859908E+01,2.521964E+04,2.086852E+03,8.521524E-01,1.471911E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097688E+01,4.159584E+01,2.669156E+01,5.878826E+01,3.858448E+04,2.978773E+03,1.303762E+00,2.100953E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097735E+01,4.173800E+01,2.669186E+01,5.929008E+01,2.548473E+04,2.622784E+03,8.611099E-01,1.850012E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097688E+01,4.167185E+01,2.669092E+01,5.653270E+01
01:10:00,1.246837E+04,2.672061E+04,4.216328E-01,1.883500E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056877E+01,2.669983E+01,3.842657E+01,1.631603E+04,4.130321E+04,5.517458E-01,2.911404E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669988E+01,3.822464E+01,1.837678E+05,4.379160E+05,6.214327E+00,3.086807E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669989E+01,3.821155E+01,9.606880E+04,4.238869E+04,3.248680E+00,2.987916E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669989E+01,3.821106E+01,2.606707E+04,3.411601E+03,8.807709E-01,2.406305E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857651E+01,2.669141E+01,5.777352E+01,1.738016E+04,2.229800E+03,5.872420E-01,1.572757E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.857865E+01,2.669133E+01,5.793829E+01,2.606635E+04,3.127269E+03,8.807467E-01,2.205711E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857626E+01,2.669168E+01,5.862344E+01,1.736137E+04,2.690310E+03,5.866074E-01,1.897651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.856896E+01,2.669079E+01,5.610428E+01,2.824270E+05,3.448995E+04,9.542879E+00,2.432689E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.927529E+01,2.669134E+01,5.771128E+01,1.861287E+05,2.246005E+04,6.288969E+00,1.584192E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.917698E+01,2.669126E+01,5.791410E+01,2.824264E+05,3.206016E+04,9.542859E+00,2.261270E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.927527E+01,2.669155E+01,5.843658E+01,1.880629E+05,2.798220E+04,6.354321E+00,1.973780E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.926620E+01,2.669069E+01,5.573263E+01,3.860413E+04,3.167711E+03,1.304426E+00,2.234224E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097735E+01,4.174155E+01,2.669182E+01,5.842747E+01,2.523212E+04,2.067077E+03,8.525743E-01,1.457944E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097688E+01,4.159933E+01,2.669173E+01,5.861563E+01,3.860387E+04,2.954412E+03,1.304417E+00,2.083747E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097735E+01,4.174150E+01,2.669203E+01,5.910394E+01,2.549719E+04,2.587264E+03,8.615310E-01,1.824930E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097688E+01,4.167527E+01,2.669111E+01,5.642255E+01
01:20:00,1.247033E+04,2.697506E+04,4.216989E-01,1.901432E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056877E+01,2.669985E+01,3.839095E+01,1.633352E+04,4.162734E+04,5.523373E-01,2.934244E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669991E+01,3.820038E+01,1.839723E+05,4.426177E+05,6.221242E+00,3.119939E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669991E+01,3.818864E+01,9.622668E+04,4.263467E+04,3.254019E+00,3.005246E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669991E+01,3.818914E+01,2.606957E+04,3.399543E+03,8.808557E-01,2.397776E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.857736E+01,2.669153E+01,5.757383E+01,1.738178E+04,2.220114E+03,5.872968E-01,1.565908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.857947E+01,2.669145E+01,5.774318E+01,2.606886E+04,3.119010E+03,8.808315E-01,2.199864E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857712E+01,2.669179E+01,5.840740E+01,1.736300E+04,2.672532E+03,5.866622E-01,1.885088E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.856980E+01,2.669093E+01,5.595074E+01,2.824557E+05,3.446873E+04,9.543851E+00,2.431169E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.927616E+01,2.669145E+01,5.748428E+01,1.861473E+05,2.243610E+04,6.289597E+00,1.582487E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.917784E+01,2.669137E+01,5.768785E+01,2.824552E+05,3.208397E+04,9.543831E+00,2.262929E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.927614E+01,2.669165E+01,5.819001E+01,1.880815E+05,2.780812E+04,6.354949E+00,1.961477E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.926705E+01,2.669083E+01,5.558029E+01,3.862286E+04,3.137912E+03,1.305059E+00,2.213181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097736E+01,4.174492E+01,2.669196E+01,5.827410E+01,2.524418E+04,2.046816E+03,8.529817E-01,1.443636E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097688E+01,4.160269E+01,2.669187E+01,5.846227E+01,3.862259E+04,2.929294E+03,1.305049E+00,2.066009E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097736E+01,4.174487E+01,2.669216E+01,5.893539E+01,2.550923E+04,2.551699E+03,8.619377E-01,1.799820E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097689E+01,4.167857E+01,2.669127E+01,5.633157E+01
01:30:00,1.247229E+04,2.722528E+04,4.217654E-01,1.919067E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056877E+01,2.669986E+01,3.835901E+01,1.635092E+04,4.193952E+04,5.529257E-01,2.956242E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669992E+01,3.818090E+01,1.841757E+05,4.471247E+05,6.228119E+00,3.151701E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669993E+01,3.817049E+01,9.637975E+04,4.286166E+04,3.259196E+00,3.021239E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669993E+01,3.817166E+01,2.607207E+04,3.387720E+03,8.809399E-01,2.389412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.857821E+01,2.669165E+01,5.738813E+01,1.738339E+04,2.210603E+03,5.873512E-01,1.559183E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.858030E+01,2.669157E+01,5.756252E+01,2.607135E+04,3.110950E+03,8.809157E-01,2.194159E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.857797E+01,2.669190E+01,5.820496E+01,1.736461E+04,2.654982E+03,5.867166E-01,1.872687E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.857062E+01,2.669106E+01,5.581162E+01,2.824843E+05,3.444308E+04,9.544815E+00,2.429336E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.927702E+01,2.669156E+01,5.727295E+01,1.861658E+05,2.240909E+04,6.290220E+00,1.580566E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.917869E+01,2.669149E+01,5.747797E+01,2.824837E+05,3.210286E+04,9.544796E+00,2.264241E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.927700E+01,2.669176E+01,5.795902E+01,1.880999E+05,2.763497E+04,6.355571E+00,1.949241E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.926788E+01,2.669097E+01,5.544249E+01,3.864095E+04,3.107861E+03,1.305670E+00,2.191961E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097736E+01,4.174819E+01,2.669209E+01,5.813513E+01,2.525582E+04,2.026371E+03,8.533753E-01,1.429200E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097689E+01,4.160594E+01,2.669201E+01,5.832409E+01,3.864068E+04,2.903854E+03,1.305661E+00,2.048044E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097736E+01,4.174813E+01,2.669228E+01,5.878109E+01,2.552085E+04,2.516398E+03,8.623305E-01,1.774897E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097689E+01,4.168176E+01,2.669142E+01,5.625458E+01
