01:40:00,1.247427E+04,2.747173E+04,4.218324E-01,1.936437E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056877E+01,2.669988E+01,3.833039E+01,1.636822E+04,4.224141E+04,5.535109E-01,2.977516E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669994E+01,3.816529E+01,1.843778E+05,4.514553E+05,6.234956E+00,3.182220E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669994E+01,3.815614E+01,9.652820E+04,4.307190E+04,3.264216E+00,3.036053E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669995E+01,3.815774E+01,2.607454E+04,3.376528E+03,8.810235E-01,2.381495E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.857906E+01,2.669175E+01,5.721360E+01,1.738499E+04,2.201536E+03,5.874053E-01,1.552772E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.858112E+01,2.669168E+01,5.739328E+01,2.607383E+04,3.103481E+03,8.809993E-01,2.188871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.857882E+01,2.669200E+01,5.801365E+01,1.736620E+04,2.637946E+03,5.867706E-01,1.860649E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.857144E+01,2.669118E+01,5.568332E+01,2.825126E+05,3.441699E+04,9.545772E+00,2.427473E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.927788E+01,2.669167E+01,5.707463E+01,1.861840E+05,2.238171E+04,6.290838E+00,1.578620E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.917954E+01,2.669159E+01,5.728158E+01,2.825120E+05,3.212073E+04,9.545752E+00,2.265482E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.927786E+01,2.669185E+01,5.774129E+01,1.881182E+05,2.746549E+04,6.356189E+00,1.937265E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.926871E+01,2.669109E+01,5.531571E+01,3.865843E+04,3.077999E+03,1.306261E+00,2.170876E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097736E+01,4.175134E+01,2.669221E+01,5.800790E+01,2.526708E+04,2.006040E+03,8.537558E-01,1.414844E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097689E+01,4.160908E+01,2.669214E+01,5.819818E+01,3.865816E+04,2.878527E+03,1.306252E+00,2.030160E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097736E+01,4.175129E+01,2.669241E+01,5.863863E+01,2.553209E+04,2.481659E+03,8.627102E-01,1.750373E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097689E+01,4.168484E+01,2.669157E+01,5.618807E+01
01:50:00,1.247627E+04,2.771478E+04,4.218998E-01,1.953566E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056877E+01,2.669989E+01,3.830479E+01,1.638543E+04,4.253437E+04,5.540929E-01,2.998161E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669995E+01,3.815279E+01,1.845789E+05,4.556245E+05,6.241753E+00,3.211603E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669996E+01,3.814483E+01,9.667222E+04,4.326728E+04,3.269086E+00,3.049821E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669996E+01,3.814666E+01,2.607700E+04,3.366284E+03,8.811066E-01,2.374249E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.857990E+01,2.669186E+01,5.704807E+01,1.738658E+04,2.193124E+03,5.874590E-01,1.546825E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.858193E+01,2.669179E+01,5.723314E+01,2.607628E+04,3.096915E+03,8.810824E-01,2.184221E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.857965E+01,2.669210E+01,5.783152E+01,1.736779E+04,2.621649E+03,5.868243E-01,1.849136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.857226E+01,2.669130E+01,5.556319E+01,2.825407E+05,3.439374E+04,9.546721E+00,2.425813E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.927873E+01,2.669177E+01,5.688724E+01,1.862022E+05,2.235617E+04,6.291451E+00,1.576804E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.918037E+01,2.669170E+01,5.709638E+01,2.825401E+05,3.214080E+04,9.546702E+00,2.266879E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.927871E+01,2.669195E+01,5.753487E+01,1.881363E+05,2.730190E+04,6.356801E+00,1.925706E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.926954E+01,2.669121E+01,5.519737E+01,3.867534E+04,3.048696E+03,1.306832E+00,2.150186E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097736E+01,4.175438E+01,2.669234E+01,5.789033E+01,2.527796E+04,1.986068E+03,8.541235E-01,1.400744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097689E+01,4.161212E+01,2.669227E+01,5.808229E+01,3.867507E+04,2.853671E+03,1.306823E+00,2.012610E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097736E+01,4.175433E+01,2.669253E+01,5.850606E+01,2.554295E+04,2.447726E+03,8.630773E-01,1.726418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097689E+01,4.168782E+01,2.669171E+01,5.612949E+01
02:00:00,1.247827E+04,2.795470E+04,4.219676E-01,1.970476E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056877E+01,2.669990E+01,3.828191E+01,1.640255E+04,4.281944E+04,5.546717E-01,3.018252E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669996E+01,3.814281E+01,1.847787E+05,4.596452E+05,6.248512E+00,3.239940E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669997E+01,3.813594E+01,9.681199E+04,4.344945E+04,3.273812E+00,3.062658E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669997E+01,3.813787E+01,2.607944E+04,3.357242E+03,8.811892E-01,2.367851E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.858073E+01,2.669196E+01,5.688982E+01,1.738816E+04,2.185537E+03,5.875123E-01,1.541460E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.858274E+01,2.669190E+01,5.708028E+01,2.607873E+04,3.091498E+03,8.811650E-01,2.180384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.858049E+01,2.669220E+01,5.765699E+01,1.736937E+04,2.606273E+03,5.868777E-01,1.838273E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.857307E+01,2.669142E+01,5.544928E+01,2.825685E+05,3.437607E+04,9.547663E+00,2.424547E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.927957E+01,2.669187E+01,5.670907E+01,1.862202E+05,2.233431E+04,6.292059E+00,1.575249E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.918120E+01,2.669180E+01,5.692058E+01,2.825680E+05,3.216572E+04,9.547643E+00,2.268620E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.927955E+01,2.669205E+01,5.733821E+01,1.881543E+05,2.714598E+04,6.357409E+00,1.914690E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.927035E+01,2.669133E+01,5.508560E+01,3.869169E+04,3.020259E+03,1.307385E+00,2.130109E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097736E+01,4.175733E+01,2.669246E+01,5.778082E+01,2.528849E+04,1.966663E+03,8.544792E-01,1.387043E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097689E+01,4.161505E+01,2.669239E+01,5.797469E+01,3.869142E+04,2.829590E+03,1.307376E+00,1.995608E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097736E+01,4.175728E+01,2.669265E+01,5.838189E+01,2.555345E+04,2.414800E+03,8.634322E-01,1.703176E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097689E+01,4.169069E+01,2.669184E+01,5.607701E+01
02:10:00,1.248029E+04,2.819173E+04,4.220357E-01,1.987181E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056877E+01,2.669991E+01,3.826149E+01,1.641957E+04,4.309750E+04,5.552473E-01,3.037848E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669997E+01,3.813485E+01,1.849774E+05,4.635283E+05,6.255231E+00,3.267308E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669997E+01,3.812896E+01,9.694766E+04,4.361981E+04,3.278400E+00,3.074663E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669997E+01,3.813089E+01,2.608187E+04,3.348421E+03,8.812712E-01,2.361611E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.858156E+01,2.669206E+01,5.673754E+01,1.738972E+04,2.178124E+03,5.875653E-01,1.536219E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.858354E+01,2.669200E+01,5.693334E+01,2.608115E+04,3.086252E+03,8.812470E-01,2.176668E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.858132E+01,2.669230E+01,5.748883E+01,1.737094E+04,2.591172E+03,5.869306E-01,1.827605E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.857387E+01,2.669153E+01,5.534014E+01,2.825962E+05,3.435418E+04,9.548597E+00,2.422984E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.928040E+01,2.669197E+01,5.653880E+01,1.862380E+05,2.230963E+04,6.292662E+00,1.573496E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.918203E+01,2.669191E+01,5.675276E+01,2.825956E+05,3.218574E+04,9.548577E+00,2.270016E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.928039E+01,2.669214E+01,5.715003E+01,1.881721E+05,2.699116E+04,6.358011E+00,1.903753E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.927116E+01,2.669144E+01,5.497899E+01,3.870751E+04,2.991738E+03,1.307919E+00,2.109975E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097736E+01,4.176017E+01,2.669258E+01,5.767814E+01,2.529867E+04,1.947194E+03,8.548233E-01,1.373299E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097689E+01,4.161789E+01,2.669252E+01,5.787407E+01,3.870724E+04,2.805337E+03,1.307910E+00,1.978485E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097736E+01,4.176013E+01,2.669276E+01,5.826492E+01,2.556361E+04,2.382238E+03,8.637756E-01,1.680193E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097690E+01,4.169348E+01,2.669198E+01,5.602931E+01
02:20:00,1.248231E+04,2.842602E+04,4.221042E-01,2.003695E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056877E+01,2.669992E+01,3.824328E+01,1.643650E+04,4.336918E+04,5.558196E-01,3.056995E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669998E+01,3.812852E+01,1.851749E+05,4.672825E+05,6.261911E+00,3.293768E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669998E+01,3.812349E+01,9.707939E+04,4.377939E+04,3.282855E+00,3.085909E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669998E+01,3.812535E+01,2.608428E+04,3.339944E+03,8.813526E-01,2.355616E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.858238E+01,2.669215E+01,5.659616E+01,1.739128E+04,2.170965E+03,5.876179E-01,1.531158E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.858434E+01,2.669209E+01,5.679733E+01,2.608356E+04,3.081298E+03,8.813284E-01,2.173158E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.858214E+01,2.669237E+01,5.733185E+01,1.737250E+04,2.576433E+03,5.869833E-01,1.817194E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.857467E+01,2.669163E+01,5.524113E+01,2.826236E+05,3.432938E+04,9.549524E+00,2.421218E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.928123E+01,2.669205E+01,5.638126E+01,1.862557E+05,2.228307E+04,6.293260E+00,1.571611E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.918284E+01,2.669199E+01,5.659787E+01,2.826230E+05,3.220221E+04,9.549504E+00,2.271161E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.928122E+01,2.669222E+01,5.697507E+01,1.881898E+05,2.683824E+04,6.358609E+00,1.892951E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.927197E+01,2.669154E+01,5.488291E+01,3.872282E+04,2.963271E+03,1.308437E+00,2.089880E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097737E+01,4.176293E+01,2.669269E+01,5.758695E+01,2.530852E+04,1.927759E+03,8.551563E-01,1.359580E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097689E+01,4.162063E+01,2.669262E+01,5.778519E+01,3.872255E+04,2.781056E+03,1.308428E+00,1.961344E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097737E+01,4.176288E+01,2.669286E+01,5.815975E+01,2.557345E+04,2.350121E+03,8.641079E-01,1.657524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097690E+01,4.169617E+01,2.669210E+01,5.599157E+01
02:30:00,1.248435E+04,2.865773E+04,4.221730E-01,2.020025E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056877E+01,2.669993E+01,3.822707E+01,1.645333E+04,4.363499E+04,5.563888E-01,3.075730E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669998E+01,3.812348E+01,1.853713E+05,4.709155E+05,6.268552E+00,3.319374E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669998E+01,3.811922E+01,9.720734E+04,4.392893E+04,3.287182E+00,3.096448E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669998E+01,3.812097E+01,2.608667E+04,3.331923E+03,8.814335E-01,2.349942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.858320E+01,2.669222E+01,5.646313E+01,1.739283E+04,2.164134E+03,5.876702E-01,1.526330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.858513E+01,2.669217E+01,5.666960E+01,2.608596E+04,3.076747E+03,8.814093E-01,2.169934E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.858296E+01,2.669245E+01,5.718360E+01,1.737404E+04,2.562133E+03,5.870355E-01,1.807094E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.857546E+01,2.669172E+01,5.514942E+01,2.826508E+05,3.430306E+04,9.550443E+00,2.419345E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.928206E+01,2.669213E+01,5.623375E+01,1.862733E+05,2.225556E+04,6.293854E+00,1.569660E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.918366E+01,2.669207E+01,5.645310E+01,2.826502E+05,3.221649E+04,9.550423E+00,2.272154E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.928204E+01,2.669229E+01,5.681075E+01,1.882074E+05,2.668805E+04,6.359203E+00,1.882343E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.927277E+01,2.669163E+01,5.479446E+01,3.873764E+04,2.934995E+03,1.308938E+00,2.069920E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097737E+01,4.176560E+01,2.669278E+01,5.750467E+01,2.531806E+04,1.908452E+03,8.554786E-01,1.345952E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097690E+01,4.162329E+01,2.669273E+01,5.770538E+01,3.873737E+04,2.756884E+03,1.308929E+00,1.944281E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097737E+01,4.176555E+01,2.669296E+01,5.806389E+01,2.558296E+04,2.318529E+03,8.644296E-01,1.635227E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097690E+01,4.169877E+01,2.669221E+01,5.596097E+01
02:40:00,1.248639E+04,2.888694E+04,4.222422E-01,2.036181E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056877E+01,2.669994E+01,3.821264E+01,1.647006E+04,4.389533E+04,5.569548E-01,3.094079E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669998E+01,3.811948E+01,1.855666E+05,4.744339E+05,6.275154E+00,3.344173E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.811590E+01,9.733163E+04,4.406914E+04,3.291385E+00,3.106329E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.811750E+01,2.608905E+04,3.324446E+03,8.815139E-01,2.344653E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.858401E+01,2.669230E+01,5.633663E+01,1.739436E+04,2.157691E+03,5.877221E-01,1.521775E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.858592E+01,2.669225E+01,5.654830E+01,2.608834E+04,3.072686E+03,8.814897E-01,2.167057E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.858377E+01,2.669252E+01,5.704232E+01,1.737558E+04,2.548337E+03,5.870874E-01,1.797350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.857625E+01,2.669180E+01,5.506305E+01,2.826778E+05,3.427641E+04,9.551356E+00,2.417450E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.928287E+01,2.669221E+01,5.609440E+01,1.862907E+05,2.222789E+04,6.294443E+00,1.567699E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.918446E+01,2.669214E+01,5.631652E+01,2.826772E+05,3.222977E+04,9.551336E+00,2.273077E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.928286E+01,2.669236E+01,5.665521E+01,1.882248E+05,2.654130E+04,6.359791E+00,1.871978E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.927356E+01,2.669172E+01,5.471170E+01,3.875200E+04,2.907027E+03,1.309423E+00,2.050179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097737E+01,4.176818E+01,2.669288E+01,5.742947E+01,2.532730E+04,1.889351E+03,8.557908E-01,1.332470E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097690E+01,4.162586E+01,2.669282E+01,5.763275E+01,3.875173E+04,2.732940E+03,1.309414E+00,1.927380E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097737E+01,4.176813E+01,2.669305E+01,5.797556E+01,2.559218E+04,2.287531E+03,8.647410E-01,1.613350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097690E+01,4.170130E+01,2.669232E+01,5.593560E+01
02:50:00,1.248845E+04,2.911374E+04,4.223117E-01,2.052166E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669995E+01,3.819983E+01,1.648671E+04,4.415053E+04,5.575176E-01,3.112066E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.811631E+01,1.857607E+05,4.778435E+05,6.281719E+00,3.368205E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.811331E+01,9.745240E+04,4.420064E+04,3.295469E+00,3.115597E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.811476E+01,2.609141E+04,3.317586E+03,8.815937E-01,2.339801E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.858482E+01,2.669237E+01,5.621531E+01,1.739589E+04,2.151683E+03,5.877737E-01,1.517528E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.858670E+01,2.669232E+01,5.643202E+01,2.609070E+04,3.069191E+03,8.815695E-01,2.164579E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.858457E+01,2.669259E+01,5.690666E+01,1.737711E+04,2.535094E+03,5.871390E-01,1.787997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.857703E+01,2.669189E+01,5.498063E+01,2.827046E+05,3.425045E+04,9.552261E+00,2.415605E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.928368E+01,2.669228E+01,5.596180E+01,1.863080E+05,2.220076E+04,6.295027E+00,1.565775E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.918526E+01,2.669222E+01,5.618666E+01,2.827040E+05,3.224306E+04,9.552241E+00,2.274001E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.928367E+01,2.669243E+01,5.650703E+01,1.882421E+05,2.639860E+04,6.360375E+00,1.861900E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.927434E+01,2.669180E+01,5.463327E+01,3.876590E+04,2.879474E+03,1.309893E+00,2.030732E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097737E+01,4.177068E+01,2.669297E+01,5.736002E+01,2.533624E+04,1.870528E+03,8.560931E-01,1.319185E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097690E+01,4.162835E+01,2.669292E+01,5.756591E+01,3.876563E+04,2.709329E+03,1.309884E+00,1.910714E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097737E+01,4.177063E+01,2.669314E+01,5.789340E+01,2.560111E+04,2.257186E+03,8.650427E-01,1.591934E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097690E+01,4.170374E+01,2.669242E+01,5.591414E+01
03:00:00,1.249051E+04,2.933818E+04,4.223815E-01,2.067985E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669995E+01,3.818845E+01,1.650326E+04,4.440085E+04,5.580772E-01,3.129710E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.811380E+01,1.859537E+05,4.811495E+05,6.288244E+00,3.391507E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.811130E+01,9.756978E+04,4.432404E+04,3.299438E+00,3.124294E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.811259E+01,2.609376E+04,3.311405E+03,8.816729E-01,2.335427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.858562E+01,2.669244E+01,5.609814E+01,1.739740E+04,2.146152E+03,5.878249E-01,1.513618E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.858747E+01,2.669240E+01,5.631973E+01,2.609304E+04,3.066321E+03,8.816488E-01,2.162543E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.858538E+01,2.669266E+01,5.677562E+01,1.737862E+04,2.522447E+03,5.871902E-01,1.779066E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.857781E+01,2.669197E+01,5.490117E+01,2.827312E+05,3.422611E+04,9.553159E+00,2.413874E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.928449E+01,2.669235E+01,5.583484E+01,1.863252E+05,2.217477E+04,6.295607E+00,1.563933E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.918605E+01,2.669229E+01,5.606242E+01,2.827306E+05,3.225727E+04,9.553139E+00,2.274991E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.928447E+01,2.669250E+01,5.636510E+01,1.882592E+05,2.626045E+04,6.360955E+00,1.852144E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.927512E+01,2.669189E+01,5.455816E+01,3.877938E+04,2.852433E+03,1.310348E+00,2.011647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097737E+01,4.177310E+01,2.669307E+01,5.729529E+01,2.534491E+04,1.852046E+03,8.563860E-01,1.306141E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097690E+01,4.163076E+01,2.669302E+01,5.750380E+01,3.877910E+04,2.686147E+03,1.310339E+00,1.894352E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097737E+01,4.177305E+01,2.669323E+01,5.781637E+01,2.560975E+04,2.227547E+03,8.653349E-01,1.571018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097690E+01,4.170610E+01,2.669253E+01,5.589561E+01
03:10:00,1.249259E+04,2.956031E+04,4.224516E-01,2.083642E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669996E+01,3.817836E+01,1.651971E+04,4.464653E+04,5.586336E-01,3.147026E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.811182E+01,1.861455E+05,4.843567E+05,6.294733E+00,3.414112E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.810974E+01,9.768387E+04,4.443988E+04,3.303296E+00,3.132459E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.811088E+01,2.609609E+04,3.304757E+03,8.817517E-01,2.330727E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.858641E+01,2.669252E+01,5.598436E+01,1.739891E+04,2.140334E+03,5.878757E-01,1.509507E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.858824E+01,2.669247E+01,5.621069E+01,2.609537E+04,3.062934E+03,8.817275E-01,2.160144E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.858617E+01,2.669272E+01,5.664842E+01,1.738013E+04,2.509634E+03,5.872411E-01,1.770017E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.857858E+01,2.669205E+01,5.482394E+01,2.827576E+05,3.419197E+04,9.554051E+00,2.411453E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.928528E+01,2.669242E+01,5.571270E+01,1.863422E+05,2.214237E+04,6.296182E+00,1.561639E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.918683E+01,2.669237E+01,5.594293E+01,2.827570E+05,3.226107E+04,9.554031E+00,2.275247E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.928527E+01,2.669257E+01,5.622857E+01,1.882762E+05,2.611916E+04,6.361530E+00,1.842167E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.927589E+01,2.669197E+01,5.448567E+01,3.879243E+04,2.824765E+03,1.310789E+00,1.992121E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097737E+01,4.177544E+01,2.669316E+01,5.723453E+01,2.535331E+04,1.833151E+03,8.566698E-01,1.292806E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097690E+01,4.163310E+01,2.669311E+01,5.744564E+01,3.879216E+04,2.662263E+03,1.310780E+00,1.877496E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097737E+01,4.177540E+01,2.669332E+01,5.774370E+01,2.561813E+04,2.197841E+03,8.656180E-01,1.550056E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097690E+01,4.170839E+01,2.669263E+01,5.587933E+01
03:20:00,1.249467E+04,2.978017E+04,4.225220E-01,2.099138E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669996E+01,3.816943E+01,1.653607E+04,4.488771E+04,5.591869E-01,3.164026E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.811025E+01,1.863363E+05,4.874690E+05,6.301183E+00,3.436050E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810854E+01,9.779480E+04,4.454848E+04,3.307047E+00,3.140113E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.810953E+01,2.609840E+04,3.297649E+03,8.818299E-01,2.325701E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.858720E+01,2.669258E+01,5.587339E+01,1.740041E+04,2.134232E+03,5.879263E-01,1.505195E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.858901E+01,2.669254E+01,5.610431E+01,2.609769E+04,3.059037E+03,8.818058E-01,2.157384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.858696E+01,2.669279E+01,5.652446E+01,1.738162E+04,2.496656E+03,5.872916E-01,1.760854E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.857934E+01,2.669213E+01,5.474841E+01,2.827837E+05,3.414819E+04,9.554935E+00,2.408353E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.928607E+01,2.669249E+01,5.559472E+01,1.863591E+05,2.210369E+04,6.296753E+00,1.558903E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.918761E+01,2.669244E+01,5.582753E+01,2.827832E+05,3.225467E+04,9.554916E+00,2.274784E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.928606E+01,2.669263E+01,5.609673E+01,1.882931E+05,2.597469E+04,6.362101E+00,1.831966E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.927666E+01,2.669205E+01,5.441528E+01,3.880509E+04,2.796464E+03,1.311217E+00,1.972149E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097737E+01,4.177772E+01,2.669325E+01,5.717714E+01,2.536145E+04,1.813846E+03,8.569448E-01,1.279182E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097690E+01,4.163536E+01,2.669320E+01,5.739084E+01,3.880481E+04,2.637683E+03,1.311208E+00,1.860150E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097737E+01,4.177767E+01,2.669341E+01,5.767478E+01,2.562625E+04,2.168054E+03,8.658925E-01,1.529036E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097691E+01,4.171061E+01,2.669273E+01,5.586482E+01
03:30:00,1.249675E+04,2.999777E+04,4.225926E-01,2.114475E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669997E+01,3.816152E+01,1.655234E+04,4.512452E+04,5.597371E-01,3.180717E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810902E+01,1.865259E+05,4.904901E+05,6.307596E+00,3.457344E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810761E+01,9.790266E+04,4.464998E+04,3.310695E+00,3.147267E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810847E+01,2.610070E+04,3.290096E+03,8.819076E-01,2.320362E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.858799E+01,2.669265E+01,5.576482E+01,1.740189E+04,2.127855E+03,5.879765E-01,1.500689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.858977E+01,2.669261E+01,5.600016E+01,2.609999E+04,3.054647E+03,8.818835E-01,2.154277E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.858774E+01,2.669286E+01,5.640330E+01,1.738311E+04,2.483524E+03,5.873418E-01,1.751581E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.858010E+01,2.669221E+01,5.467423E+01,2.828097E+05,3.409518E+04,9.555813E+00,2.404602E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.928686E+01,2.669256E+01,5.548039E+01,1.863759E+05,2.205902E+04,6.297320E+00,1.555744E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.918839E+01,2.669251E+01,5.571573E+01,2.828091E+05,3.223850E+04,9.555794E+00,2.273633E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.928684E+01,2.669270E+01,5.596905E+01,1.883099E+05,2.582724E+04,6.362667E+00,1.821556E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.927742E+01,2.669213E+01,5.434659E+01,3.881735E+04,2.767550E+03,1.311632E+00,1.951745E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097738E+01,4.177992E+01,2.669334E+01,5.712268E+01,2.536934E+04,1.794145E+03,8.572115E-01,1.265280E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097690E+01,4.163755E+01,2.669330E+01,5.733895E+01,3.881708E+04,2.612429E+03,1.311622E+00,1.842328E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097738E+01,4.177987E+01,2.669349E+01,5.760915E+01,2.563412E+04,2.138186E+03,8.661585E-01,1.507960E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097691E+01,4.171276E+01,2.669283E+01,5.585172E+01
03:40:00,1.249885E+04,3.021313E+04,4.226634E-01,2.129654E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669997E+01,3.815453E+01,1.656852E+04,4.535706E+04,5.602841E-01,3.197108E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810805E+01,1.867145E+05,4.934232E+05,6.313972E+00,3.478019E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810689E+01,9.800755E+04,4.474455E+04,3.314242E+00,3.153933E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810763E+01,2.610298E+04,3.282112E+03,8.819847E-01,2.314720E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.858877E+01,2.669272E+01,5.565829E+01,1.740337E+04,2.121213E+03,5.880263E-01,1.495997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.859052E+01,2.669268E+01,5.589792E+01,2.610227E+04,3.049777E+03,8.819607E-01,2.150833E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.858852E+01,2.669292E+01,5.628456E+01,1.738458E+04,2.470246E+03,5.873917E-01,1.742207E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.858086E+01,2.669229E+01,5.460110E+01,2.828355E+05,3.403335E+04,9.556685E+00,2.400229E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.928764E+01,2.669263E+01,5.536931E+01,1.863925E+05,2.200862E+04,6.297882E+00,1.552181E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.918915E+01,2.669258E+01,5.560709E+01,2.828349E+05,3.221297E+04,9.556665E+00,2.271821E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.928762E+01,2.669277E+01,5.584510E+01,1.883265E+05,2.567697E+04,6.363229E+00,1.810947E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.927818E+01,2.669222E+01,5.427932E+01,3.882925E+04,2.738040E+03,1.312034E+00,1.930921E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097738E+01,4.178205E+01,2.669343E+01,5.707081E+01,2.537699E+04,1.774058E+03,8.574700E-01,1.251106E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097691E+01,4.163968E+01,2.669339E+01,5.728961E+01,3.882898E+04,2.586519E+03,1.312024E+00,1.824044E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097738E+01,4.178201E+01,2.669358E+01,5.754643E+01,2.564176E+04,2.108236E+03,8.664165E-01,1.486826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097691E+01,4.171485E+01,2.669294E+01,5.583979E+01
03:50:00,1.250095E+04,3.042626E+04,4.227345E-01,2.144677E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669997E+01,3.814836E+01,1.658460E+04,4.558543E+04,5.608281E-01,3.213205E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810728E+01,1.869019E+05,4.962715E+05,6.320311E+00,3.498096E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810634E+01,9.810958E+04,4.483238E+04,3.317692E+00,3.160124E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810697E+01,2.610525E+04,3.273709E+03,8.820614E-01,2.308782E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.858954E+01,2.669279E+01,5.555355E+01,1.740483E+04,2.114313E+03,5.880758E-01,1.491123E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.859127E+01,2.669275E+01,5.579733E+01,2.610454E+04,3.044442E+03,8.820373E-01,2.147060E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.858930E+01,2.669299E+01,5.616798E+01,1.738605E+04,2.456830E+03,5.874412E-01,1.732735E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.858161E+01,2.669236E+01,5.452881E+01,2.828611E+05,3.396304E+04,9.557550E+00,2.395258E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.928841E+01,2.669270E+01,5.526113E+01,1.864090E+05,2.195274E+04,6.298441E+00,1.548232E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.918991E+01,2.669265E+01,5.550131E+01,2.828605E+05,3.217844E+04,9.557530E+00,2.269376E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.928840E+01,2.669283E+01,5.572451E+01,1.883430E+05,2.552404E+04,6.363787E+00,1.800150E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.927892E+01,2.669230E+01,5.421327E+01,3.884079E+04,2.707955E+03,1.312423E+00,1.909691E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097738E+01,4.178412E+01,2.669352E+01,5.702126E+01,2.538441E+04,1.753602E+03,8.577208E-01,1.236671E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097691E+01,4.164174E+01,2.669348E+01,5.724256E+01,3.884051E+04,2.559974E+03,1.312414E+00,1.805313E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097738E+01,4.178408E+01,2.669367E+01,5.748633E+01,2.564916E+04,2.078208E+03,8.666666E-01,1.465638E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097691E+01,4.171687E+01,2.669304E+01,5.582883E+01
