04:00:00,1.250306E+04,3.063718E+04,4.228059E-01,2.159544E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669998E+01,3.814292E+01,1.660060E+04,4.580971E+04,5.613690E-01,3.229013E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810668E+01,1.870883E+05,4.990381E+05,6.326613E+00,3.517596E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810592E+01,9.820883E+04,4.491369E+04,3.321048E+00,3.165855E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810645E+01,2.610751E+04,3.264899E+03,8.821376E-01,2.302557E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.859031E+01,2.669286E+01,5.545041E+01,1.740629E+04,2.107162E+03,5.881250E-01,1.486072E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.859202E+01,2.669282E+01,5.569822E+01,2.610679E+04,3.038654E+03,8.821135E-01,2.142968E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.859006E+01,2.669305E+01,5.605334E+01,1.738750E+04,2.443283E+03,5.874904E-01,1.723171E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.858236E+01,2.669244E+01,5.445723E+01,2.828865E+05,3.388463E+04,9.558409E+00,2.389716E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.928918E+01,2.669277E+01,5.515561E+01,1.864254E+05,2.189161E+04,6.298995E+00,1.543913E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.919067E+01,2.669272E+01,5.539811E+01,2.828859E+05,3.213528E+04,9.558389E+00,2.266321E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.928916E+01,2.669290E+01,5.560698E+01,1.883594E+05,2.536858E+04,6.364341E+00,1.789176E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.927967E+01,2.669238E+01,5.414826E+01,3.885198E+04,2.677315E+03,1.312802E+00,1.888072E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097738E+01,4.178613E+01,2.669361E+01,5.697380E+01,2.539160E+04,1.732789E+03,8.579640E-01,1.221985E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097691E+01,4.164374E+01,2.669358E+01,5.719758E+01,3.885171E+04,2.532817E+03,1.312792E+00,1.786151E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097738E+01,4.178608E+01,2.669376E+01,5.742861E+01,2.565634E+04,2.048106E+03,8.669092E-01,1.444399E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097691E+01,4.171883E+01,2.669314E+01,5.581869E+01
04:10:00,1.250518E+04,3.084589E+04,4.228774E-01,2.174254E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669998E+01,3.813812E+01,1.661650E+04,4.602998E+04,5.619068E-01,3.244540E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810621E+01,1.872736E+05,5.017257E+05,6.332879E+00,3.536540E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810559E+01,9.830540E+04,4.498871E+04,3.324314E+00,3.171142E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810604E+01,2.610974E+04,3.256913E+03,8.822132E-01,2.296914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.859107E+01,2.669292E+01,5.534870E+01,1.740773E+04,2.100584E+03,5.881739E-01,1.481426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.859275E+01,2.669289E+01,5.560043E+01,2.610903E+04,3.033642E+03,8.821892E-01,2.139424E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.859083E+01,2.669311E+01,5.594045E+01,1.738895E+04,2.430435E+03,5.875393E-01,1.714100E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.858310E+01,2.669252E+01,5.438624E+01,2.829117E+05,3.381180E+04,9.559261E+00,2.384568E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.928994E+01,2.669284E+01,5.505250E+01,1.864417E+05,2.183416E+04,6.299545E+00,1.539854E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.919142E+01,2.669280E+01,5.529727E+01,2.829111E+05,3.209682E+04,9.559241E+00,2.263597E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.928992E+01,2.669296E+01,5.549227E+01,1.883757E+05,2.521983E+04,6.364890E+00,1.778674E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.928040E+01,2.669245E+01,5.408416E+01,3.886284E+04,2.647558E+03,1.313169E+00,1.867075E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097738E+01,4.178808E+01,2.669370E+01,5.692825E+01,2.539859E+04,1.712552E+03,8.581999E-01,1.207706E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097691E+01,4.164568E+01,2.669367E+01,5.715448E+01,3.886256E+04,2.506441E+03,1.313159E+00,1.767539E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097738E+01,4.178803E+01,2.669385E+01,5.737308E+01,2.566330E+04,2.018760E+03,8.671446E-01,1.423693E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097691E+01,4.172073E+01,2.669324E+01,5.580929E+01
04:20:00,1.250730E+04,3.105239E+04,4.229491E-01,2.188809E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669998E+01,3.813390E+01,1.663232E+04,4.624635E+04,5.624415E-01,3.259791E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810585E+01,1.874578E+05,5.043373E+05,6.339109E+00,3.554949E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810534E+01,9.839935E+04,4.505784E+04,3.327491E+00,3.176016E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810572E+01,2.611197E+04,3.249724E+03,8.822884E-01,2.291833E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.859183E+01,2.669298E+01,5.525421E+01,1.740917E+04,2.094557E+03,5.882225E-01,1.477168E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.859349E+01,2.669295E+01,5.550984E+01,2.611126E+04,3.029381E+03,8.822643E-01,2.136409E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.859159E+01,2.669316E+01,5.583498E+01,1.739039E+04,2.418259E+03,5.875878E-01,1.705504E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.858383E+01,2.669258E+01,5.432197E+01,2.829368E+05,3.374421E+04,9.560107E+00,2.379790E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.929070E+01,2.669289E+01,5.495717E+01,1.864578E+05,2.178019E+04,6.300091E+00,1.536040E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.919217E+01,2.669285E+01,5.520437E+01,2.829362E+05,3.206279E+04,9.560087E+00,2.261187E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.929068E+01,2.669301E+01,5.538574E+01,1.883918E+05,2.507644E+04,6.365436E+00,1.768551E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.928114E+01,2.669252E+01,5.402670E+01,3.887337E+04,2.618421E+03,1.313525E+00,1.846515E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097738E+01,4.178997E+01,2.669377E+01,5.688922E+01,2.540536E+04,1.692746E+03,8.584288E-01,1.193730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097691E+01,4.164756E+01,2.669374E+01,5.711812E+01,3.887310E+04,2.480639E+03,1.313515E+00,1.749333E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097738E+01,4.178992E+01,2.669391E+01,5.732440E+01,2.567006E+04,1.990231E+03,8.673729E-01,1.403563E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097691E+01,4.172257E+01,2.669332E+01,5.580646E+01
04:30:00,1.250942E+04,3.125647E+04,4.230210E-01,2.203194E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669998E+01,3.813019E+01,1.664804E+04,4.645850E+04,5.629732E-01,3.274744E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810556E+01,1.876410E+05,5.068711E+05,6.345303E+00,3.572809E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810515E+01,9.849078E+04,4.512213E+04,3.330583E+00,3.180547E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810547E+01,2.611418E+04,3.243376E+03,8.823630E-01,2.287347E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.859258E+01,2.669303E+01,5.516543E+01,1.741060E+04,2.089114E+03,5.882707E-01,1.473322E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.859422E+01,2.669300E+01,5.542492E+01,2.611347E+04,3.025913E+03,8.823390E-01,2.133954E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.859234E+01,2.669321E+01,5.573546E+01,1.739181E+04,2.406793E+03,5.876360E-01,1.697408E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.858456E+01,2.669264E+01,5.426277E+01,2.829616E+05,3.368123E+04,9.560947E+00,2.375337E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097654E+01,3.929145E+01,2.669294E+01,5.486819E+01,1.864739E+05,2.173002E+04,6.300633E+00,1.532494E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.919290E+01,2.669290E+01,5.511791E+01,2.829610E+05,3.203362E+04,9.560927E+00,2.259120E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.929143E+01,2.669306E+01,5.528596E+01,1.884079E+05,2.494065E+04,6.365978E+00,1.758965E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.928186E+01,2.669258E+01,5.397491E+01,3.888360E+04,2.590426E+03,1.313870E+00,1.826762E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097738E+01,4.179180E+01,2.669384E+01,5.685660E+01,2.541193E+04,1.673684E+03,8.586509E-01,1.180280E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097691E+01,4.164938E+01,2.669382E+01,5.708817E+01,3.888332E+04,2.455870E+03,1.313861E+00,1.731855E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097738E+01,4.179175E+01,2.669398E+01,5.728223E+01,2.567661E+04,1.962620E+03,8.675944E-01,1.384081E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097691E+01,4.172436E+01,2.669340E+01,5.580820E+01
04:40:00,1.251154E+04,3.145825E+04,4.230925E-01,2.217416E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.812693E+01,1.666327E+04,4.666672E+04,5.634881E-01,3.289421E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810533E+01,1.878186E+05,5.093322E+05,6.351309E+00,3.590156E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810501E+01,9.857827E+04,4.518192E+04,3.333541E+00,3.184761E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810527E+01,2.611632E+04,3.237916E+03,8.824353E-01,2.283486E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.859333E+01,2.669307E+01,5.508096E+01,1.741198E+04,2.084282E+03,5.883174E-01,1.469908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.859494E+01,2.669305E+01,5.534423E+01,2.611561E+04,3.023285E+03,8.824113E-01,2.132092E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.859309E+01,2.669325E+01,5.564053E+01,1.739320E+04,2.396061E+03,5.876827E-01,1.689831E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.858529E+01,2.669269E+01,5.420711E+01,2.829857E+05,3.362589E+04,9.561761E+00,2.371424E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097654E+01,3.929219E+01,2.669299E+01,5.478467E+01,1.864894E+05,2.168405E+04,6.301158E+00,1.529245E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.919364E+01,2.669295E+01,5.503650E+01,2.829851E+05,3.200998E+04,9.561741E+00,2.257444E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097654E+01,3.929218E+01,2.669311E+01,5.519162E+01,1.884234E+05,2.481076E+04,6.366503E+00,1.749796E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.928259E+01,2.669264E+01,5.392617E+01,3.889337E+04,2.563254E+03,1.314200E+00,1.807590E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097738E+01,4.179358E+01,2.669391E+01,5.682704E+01,2.541821E+04,1.655186E+03,8.588631E-01,1.167229E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097691E+01,4.165115E+01,2.669389E+01,5.706138E+01,3.889309E+04,2.431876E+03,1.314191E+00,1.714926E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097738E+01,4.179353E+01,2.669404E+01,5.724349E+01,2.568288E+04,1.935947E+03,8.678061E-01,1.365262E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097691E+01,4.172610E+01,2.669348E+01,5.581286E+01
04:50:00,1.251365E+04,3.165780E+04,4.231639E-01,2.231482E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.812406E+01,1.667810E+04,4.687137E+04,5.639896E-01,3.303847E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810516E+01,1.879918E+05,5.117260E+05,6.357167E+00,3.607029E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810490E+01,9.866235E+04,4.523760E+04,3.336384E+00,3.188686E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810511E+01,2.611840E+04,3.233648E+03,8.825057E-01,2.280467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.859401E+01,2.669312E+01,5.499979E+01,1.741332E+04,2.082822E+03,5.883629E-01,1.468872E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.859560E+01,2.669310E+01,5.526674E+01,2.611769E+04,3.023432E+03,8.824818E-01,2.132188E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.859377E+01,2.669330E+01,5.554920E+01,1.739454E+04,2.386265E+03,5.877282E-01,1.682914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.858595E+01,2.669275E+01,5.415396E+01,2.830092E+05,3.357972E+04,9.562554E+00,2.368158E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097654E+01,3.929288E+01,2.669304E+01,5.470453E+01,1.865046E+05,2.166572E+04,6.301670E+00,1.527946E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.919431E+01,2.669300E+01,5.495906E+01,2.830086E+05,3.200977E+04,9.562534E+00,2.257420E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097654E+01,3.929286E+01,2.669315E+01,5.510161E+01,1.884385E+05,2.469058E+04,6.367014E+00,1.741311E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.928325E+01,2.669270E+01,5.388073E+01,3.890273E+04,2.537540E+03,1.314517E+00,1.789447E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097738E+01,4.179519E+01,2.669398E+01,5.680149E+01,2.542423E+04,1.639664E+03,8.590664E-01,1.156276E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097691E+01,4.165276E+01,2.669396E+01,5.703853E+01,3.890245E+04,2.410636E+03,1.314507E+00,1.699939E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097738E+01,4.179514E+01,2.669411E+01,5.720889E+01,2.568888E+04,1.910520E+03,8.680089E-01,1.347322E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097692E+01,4.172767E+01,2.669356E+01,5.581966E+01
05:00:00,1.251576E+04,3.185542E+04,4.232352E-01,2.245411E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.812155E+01,1.669268E+04,4.707568E+04,5.644829E-01,3.318248E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810502E+01,1.881624E+05,5.140873E+05,6.362933E+00,3.623674E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810481E+01,9.874362E+04,4.529129E+04,3.339133E+00,3.192470E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810499E+01,2.612045E+04,3.236244E+03,8.825749E-01,2.282290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097638E+01,3.859468E+01,2.669316E+01,5.492017E+01,1.741465E+04,2.135200E+03,5.884076E-01,1.505806E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.859625E+01,2.669309E+01,5.517562E+01,2.611974E+04,3.062858E+03,8.825509E-01,2.159985E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.859444E+01,2.669331E+01,5.545334E+01,1.739586E+04,2.381199E+03,5.877729E-01,1.679335E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.858659E+01,2.669280E+01,5.410162E+01,2.830322E+05,3.358978E+04,9.563333E+00,2.368859E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097654E+01,3.929354E+01,2.669308E+01,5.462680E+01,1.865194E+05,2.216806E+04,6.302172E+00,1.563367E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.919496E+01,2.669301E+01,5.487150E+01,2.830317E+05,3.238441E+04,9.563313E+00,2.283833E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097654E+01,3.929352E+01,2.669318E+01,5.500863E+01,1.884534E+05,2.461064E+04,6.367516E+00,1.735666E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.928389E+01,2.669275E+01,5.383580E+01,3.891174E+04,2.517382E+03,1.314821E+00,1.775222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097739E+01,4.179675E+01,2.669404E+01,5.677672E+01,2.543002E+04,1.674141E+03,8.592622E-01,1.180583E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097691E+01,4.165430E+01,2.669398E+01,5.700313E+01,3.891147E+04,2.425419E+03,1.314812E+00,1.710355E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097739E+01,4.179670E+01,2.669415E+01,5.716935E+01,2.569466E+04,1.889083E+03,8.682042E-01,1.332196E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097692E+01,4.172919E+01,2.669363E+01,5.582631E+01
05:10:00,1.251787E+04,3.205098E+04,4.233066E-01,2.259196E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.811935E+01,1.670709E+04,4.728809E+04,5.649699E-01,3.333220E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810491E+01,1.883308E+05,5.165024E+05,6.368629E+00,3.640697E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810475E+01,9.882232E+04,4.535190E+04,3.341794E+00,3.196743E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810490E+01,2.612246E+04,3.257926E+03,8.826431E-01,2.297575E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097638E+01,3.859536E+01,2.669313E+01,5.482085E+01,1.741595E+04,2.309711E+03,5.884516E-01,1.628898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.859690E+01,2.669212E+01,5.478294E+01,2.612176E+04,3.187458E+03,8.826191E-01,2.247864E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.859511E+01,2.669286E+01,5.521451E+01,1.739717E+04,2.389030E+03,5.878169E-01,1.684852E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.858725E+01,2.669278E+01,5.402933E+01,2.830550E+05,3.378446E+04,9.564101E+00,2.382582E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097654E+01,3.929421E+01,2.669307E+01,5.453413E+01,1.865341E+05,2.386918E+04,6.302668E+00,1.683356E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.919562E+01,2.669210E+01,5.449760E+01,2.830544E+05,3.358330E+04,9.564081E+00,2.368390E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097654E+01,3.929420E+01,2.669277E+01,5.478313E+01,1.884680E+05,2.465615E+04,6.368011E+00,1.738869E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.928454E+01,2.669275E+01,5.377512E+01,3.892044E+04,2.514998E+03,1.315115E+00,1.773534E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097739E+01,4.179828E+01,2.669404E+01,5.673563E+01,2.543561E+04,1.825802E+03,8.594511E-01,1.287549E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097692E+01,4.165583E+01,2.669297E+01,5.665200E+01,3.892016E+04,2.519507E+03,1.315106E+00,1.776708E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097739E+01,4.179824E+01,2.669371E+01,5.698392E+01,2.570023E+04,1.879910E+03,8.683926E-01,1.325721E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097692E+01,4.173068E+01,2.669364E+01,5.581613E+01
05:20:00,1.251998E+04,3.224446E+04,4.233780E-01,2.272833E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.811742E+01,1.672133E+04,4.752077E+04,5.654517E-01,3.349620E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810483E+01,1.884974E+05,5.190946E+05,6.374263E+00,3.658968E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810470E+01,9.889861E+04,4.543291E+04,3.344374E+00,3.202453E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810482E+01,2.612446E+04,3.304755E+03,8.827104E-01,2.330600E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097638E+01,3.859604E+01,2.669295E+01,5.469952E+01,1.741724E+04,2.649390E+03,5.884951E-01,1.868549E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.859756E+01,2.669011E+01,5.385099E+01,2.612375E+04,3.403347E+03,8.826865E-01,2.400159E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097638E+01,3.859580E+01,2.669191E+01,5.473952E+01,1.739845E+04,2.413663E+03,5.878604E-01,1.702223E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.858791E+01,2.669262E+01,5.393695E+01,2.830774E+05,3.422152E+04,9.564860E+00,2.413405E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097654E+01,3.929490E+01,2.669290E+01,5.442141E+01,1.865486E+05,2.715226E+04,6.303157E+00,1.914988E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.919630E+01,2.669008E+01,5.360495E+01,2.830768E+05,3.568323E+04,9.564839E+00,2.516525E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097654E+01,3.929488E+01,2.669188E+01,5.433768E+01,1.884825E+05,2.486530E+04,6.368500E+00,1.753619E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.928520E+01,2.669260E+01,5.369595E+01,3.892884E+04,2.536331E+03,1.315399E+00,1.788575E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097739E+01,4.179980E+01,2.669386E+01,5.666784E+01,2.544101E+04,2.126542E+03,8.596336E-01,1.499718E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097692E+01,4.165734E+01,2.669068E+01,5.569722E+01,3.892857E+04,2.701139E+03,1.315390E+00,1.904828E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097739E+01,4.179975E+01,2.669271E+01,5.654490E+01,2.570562E+04,1.886599E+03,8.685746E-01,1.330435E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097692E+01,4.173216E+01,2.669349E+01,5.578120E+01
05:30:00,1.252209E+04,3.243617E+04,4.234494E-01,2.286346E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.811574E+01,1.673544E+04,4.778437E+04,5.659287E-01,3.368201E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810477E+01,1.886624E+05,5.219727E+05,6.379843E+00,3.679256E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810466E+01,9.897263E+04,4.554554E+04,3.346877E+00,3.210392E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810476E+01,2.612643E+04,3.383285E+03,8.827771E-01,2.385992E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097638E+01,3.859673E+01,2.669272E+01,5.454090E+01,1.741851E+04,3.189872E+03,5.885381E-01,2.249927E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.859823E+01,2.668826E+01,5.241005E+01,2.612572E+04,3.709919E+03,8.827531E-01,2.616450E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097638E+01,3.859649E+01,2.669102E+01,5.408865E+01,1.739973E+04,2.459051E+03,5.879035E-01,1.734239E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.858858E+01,2.669241E+01,5.380994E+01,2.830996E+05,3.496778E+04,9.565609E+00,2.466042E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097654E+01,3.929559E+01,2.669268E+01,5.427450E+01,1.865629E+05,3.237976E+04,6.303640E+00,2.283851E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097606E+01,3.919698E+01,2.668842E+01,5.223974E+01,2.830990E+05,3.866257E+04,9.565589E+00,2.726721E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097654E+01,3.929557E+01,2.669106E+01,5.372294E+01,1.884968E+05,2.527577E+04,6.368983E+00,1.782571E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.928587E+01,2.669240E+01,5.358466E+01,3.893697E+04,2.587434E+03,1.315674E+00,1.824618E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097739E+01,4.180128E+01,2.669363E+01,5.655645E+01,2.544623E+04,2.614710E+03,8.598100E-01,1.844167E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097692E+01,4.165881E+01,2.668868E+01,5.420389E+01,3.893669E+04,2.969341E+03,1.315664E+00,2.094034E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097739E+01,4.180123E+01,2.669176E+01,5.589770E+01,2.571082E+04,1.913027E+03,8.687505E-01,1.349075E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097692E+01,4.173361E+01,2.669327E+01,5.570543E+01
05:40:00,1.252422E+04,3.262622E+04,4.235214E-01,2.299742E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.811427E+01,1.674983E+04,4.808453E+04,5.664153E-01,3.389359E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810472E+01,1.888304E+05,5.251941E+05,6.385524E+00,3.701963E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810463E+01,9.904594E+04,4.569730E+04,3.349356E+00,3.221089E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810471E+01,2.612843E+04,3.493604E+03,8.828448E-01,2.463813E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097638E+01,3.859742E+01,2.669243E+01,5.433313E+01,1.741981E+04,3.926795E+03,5.885819E-01,2.769974E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.859890E+01,2.668671E+01,5.064254E+01,2.612773E+04,4.090635E+03,8.828209E-01,2.885063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097638E+01,3.859718E+01,2.669047E+01,5.334068E+01,1.740102E+04,2.524551E+03,5.879472E-01,1.780445E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.858926E+01,2.669215E+01,5.363847E+01,2.831221E+05,3.602055E+04,9.566370E+00,2.540306E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097654E+01,3.929627E+01,2.669241E+01,5.408125E+01,1.865774E+05,3.952999E+04,6.304131E+00,2.788436E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097606E+01,3.919765E+01,2.668695E+01,5.055758E+01,2.831215E+05,4.235896E+04,9.566350E+00,2.987521E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097654E+01,3.929626E+01,2.669047E+01,5.302032E+01,1.885113E+05,2.588234E+04,6.369474E+00,1.825361E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.928654E+01,2.669215E+01,5.343102E+01,3.894498E+04,2.668766E+03,1.315945E+00,1.881987E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097739E+01,4.180274E+01,2.669332E+01,5.638620E+01,2.545138E+04,3.289982E+03,8.599839E-01,2.320695E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097692E+01,4.166026E+01,2.668686E+01,5.230321E+01,3.894470E+04,3.304427E+03,1.315935E+00,2.330444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097739E+01,4.180269E+01,2.669093E+01,5.512445E+01,2.571595E+04,1.958562E+03,8.689239E-01,1.381196E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097692E+01,4.173503E+01,2.669300E+01,5.557592E+01
05:50:00,1.252636E+04,3.281483E+04,4.235936E-01,2.313037E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669999E+01,3.811298E+01,1.676440E+04,4.842236E+04,5.669081E-01,3.413172E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810468E+01,1.890003E+05,5.287713E+05,6.391270E+00,3.727177E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810461E+01,9.911821E+04,4.589106E+04,3.351800E+00,3.234747E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810468E+01,2.613046E+04,3.635083E+03,8.829134E-01,2.563619E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097638E+01,3.859812E+01,2.669218E+01,5.409217E+01,1.742112E+04,4.856637E+03,5.886262E-01,3.426174E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.859958E+01,2.668614E+01,4.890964E+01,2.612976E+04,4.517628E+03,8.828895E-01,3.186329E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097638E+01,3.859788E+01,2.669025E+01,5.260736E+01,1.740233E+04,2.608940E+03,5.879915E-01,1.839979E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.858993E+01,2.669193E+01,5.344091E+01,2.831449E+05,3.737903E+04,9.567139E+00,2.636140E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097654E+01,3.929697E+01,2.669218E+01,5.385728E+01,1.865921E+05,4.858515E+04,6.304627E+00,3.427461E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097606E+01,3.919833E+01,2.668636E+01,4.889138E+01,2.831443E+05,4.651146E+04,9.567119E+00,3.280502E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097654E+01,3.929695E+01,2.669028E+01,5.233392E+01,1.885260E+05,2.667350E+04,6.369969E+00,1.881175E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.928721E+01,2.669196E+01,5.325301E+01,3.895286E+04,2.780052E+03,1.316211E+00,1.960488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097739E+01,4.180415E+01,2.669305E+01,5.617318E+01,2.545644E+04,4.151222E+03,8.601549E-01,2.928481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097692E+01,4.166167E+01,2.668601E+01,5.036719E+01,3.895258E+04,3.683485E+03,1.316201E+00,2.597880E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097739E+01,4.180410E+01,2.669070E+01,5.436021E+01,2.572100E+04,2.022330E+03,8.690945E-01,1.426180E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097692E+01,4.173641E+01,2.669277E+01,5.541170E+01
06:00:00,1.252850E+04,3.300209E+04,4.236660E-01,2.326236E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.811186E+01,1.677902E+04,4.879212E+04,5.674023E-01,3.439235E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810465E+01,1.891705E+05,5.326481E+05,6.397025E+00,3.754504E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810460E+01,9.918897E+04,4.612396E+04,3.354193E+00,3.251163E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.670000E+01,3.810465E+01,2.613250E+04,3.801385E+03,8.829821E-01,2.680942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097638E+01,3.859881E+01,2.669197E+01,5.383204E+01,1.742243E+04,5.921112E+03,5.886706E-01,4.177383E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.860025E+01,2.668617E+01,4.739817E+01,2.613179E+04,4.936731E+03,8.829583E-01,3.482032E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097638E+01,3.859857E+01,2.669031E+01,5.198542E+01,1.740365E+04,2.707352E+03,5.880359E-01,1.909410E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097588E+01,3.859061E+01,2.669176E+01,5.323290E+01,2.831676E+05,3.899196E+04,9.567909E+00,2.749928E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097654E+01,3.929765E+01,2.669197E+01,5.361450E+01,1.866068E+05,5.898844E+04,6.305124E+00,4.161624E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097606E+01,3.919901E+01,2.668634E+01,4.742115E+01,2.831670E+05,5.061085E+04,9.567889E+00,3.569741E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097654E+01,3.929764E+01,2.669034E+01,5.175175E+01,1.885407E+05,2.760951E+04,6.370466E+00,1.947211E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.928788E+01,2.669179E+01,5.306420E+01,3.896056E+04,2.916996E+03,1.316471E+00,2.057093E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097739E+01,4.180554E+01,2.669280E+01,5.592964E+01,2.546138E+04,5.145745E+03,8.603221E-01,3.630339E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097692E+01,4.166305E+01,2.668586E+01,4.862234E+01,3.896028E+04,4.058457E+03,1.316462E+00,2.862439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097739E+01,4.180549E+01,2.669071E+01,5.369657E+01,2.572593E+04,2.100825E+03,8.692612E-01,1.481555E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097692E+01,4.173776E+01,2.669257E+01,5.522727E+01
06:10:00,1.253064E+04,4.806393E+04,4.237384E-01,3.567231E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.460198E+01,4.340868E+01,1.679362E+04,6.357109E+04,5.678961E-01,4.709522E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.461093E+01,4.354453E+01,1.893405E+05,6.830517E+05,6.402772E+00,5.056364E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.461241E+01,4.353637E+01,9.925813E+04,6.059044E+04,3.356531E+00,4.490187E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.460990E+01,4.355022E+01,2.451974E+04,6.143527E+03,8.285355E-01,4.630264E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099085E+01,3.943688E+01,2.460145E+01,5.593115E+01,1.634718E+04,8.669914E+03,5.523714E-01,6.487756E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099062E+01,3.946438E+01,2.462953E+01,4.896942E+01,2.451904E+04,7.524247E+03,8.285117E-01,5.645449E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099085E+01,3.943663E+01,2.460544E+01,5.401119E+01,1.632840E+04,4.232327E+03,5.517366E-01,3.184854E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099062E+01,3.945369E+01,2.460257E+01,5.541510E+01,2.669864E+05,6.255170E+04,9.021674E+00,4.713366E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099066E+01,4.020607E+01,2.460184E+01,5.573809E+01,1.758182E+05,8.629472E+04,5.940935E+00,6.458131E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099046E+01,4.012491E+01,2.462934E+01,4.900318E+01,2.669858E+05,7.655535E+04,9.021654E+00,5.742204E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099066E+01,4.020607E+01,2.460590E+01,5.382471E+01,1.777523E+05,4.292782E+04,6.006289E+00,3.229907E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099043E+01,4.022297E+01,2.460289E+01,5.526880E+01,3.734129E+04,5.190477E+03,1.261829E+00,3.931149E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099015E+01,4.294063E+01,2.459862E+01,5.784008E+01,2.438161E+04,7.806483E+03,8.238853E-01,5.855833E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098995E+01,4.281919E+01,2.462535E+01,4.976620E+01,3.734102E+04,6.564401E+03,1.261819E+00,4.940871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099015E+01,4.294059E+01,2.460256E+01,5.549850E+01,2.464616E+04,3.581644E+03,8.328250E-01,2.707880E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098993E+01,4.289979E+01,2.459963E+01,5.723537E+01
