06:20:00,1.253281E+04,5.924264E+04,4.238119E-01,4.637837E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399985E+01,4.535302E+01,1.676851E+04,7.398690E+04,5.670472E-01,5.757177E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399963E+01,4.570561E+01,1.891047E+05,7.888316E+05,6.394799E+00,6.130809E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399962E+01,4.568904E+01,9.888326E+04,7.079495E+04,3.343855E+00,5.512353E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399964E+01,4.571746E+01,2.289567E+04,8.073174E+03,7.737146E-01,6.418660E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099347E+01,4.082566E+01,2.399510E+01,5.412856E+01,1.526456E+04,1.111026E+04,5.158285E-01,8.739792E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099330E+01,4.088566E+01,2.399638E+01,4.826075E+01,2.289496E+04,9.598882E+03,7.736907E-01,7.583330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099347E+01,4.082541E+01,2.399539E+01,5.247286E+01,1.524577E+04,5.486771E+03,5.151936E-01,4.354612E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099331E+01,4.087376E+01,2.399515E+01,5.366323E+01,2.506899E+05,8.192624E+04,8.471636E+00,6.511603E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099326E+01,4.167308E+01,2.399513E+01,5.395133E+01,1.649545E+05,1.106103E+05,5.574273E+00,8.702940E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099312E+01,4.161375E+01,2.399637E+01,4.828183E+01,2.506893E+05,9.741618E+04,8.471616E+00,7.694140E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099326E+01,4.167310E+01,2.399542E+01,5.231973E+01,1.668887E+05,5.550324E+04,5.639638E+00,4.404114E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099310E+01,4.172137E+01,2.399517E+01,5.352747E+01,3.566070E+04,7.072836E+03,1.205128E+00,5.654462E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099286E+01,4.455654E+01,2.399480E+01,5.573370E+01,2.326230E+04,1.018943E+04,7.861221E-01,8.038778E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099272E+01,4.446002E+01,2.399609E+01,4.876029E+01,3.566042E+04,8.592703E+03,1.205119E+00,6.815397E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099286E+01,4.455652E+01,2.399510E+01,5.368449E+01,2.352681E+04,4.804814E+03,7.950611E-01,3.834000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099271E+01,4.454197E+01,2.399485E+01,5.518324E+01
06:30:00,1.253499E+04,6.963670E+04,4.238856E-01,5.640383E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399944E+01,4.556593E+01,1.668359E+04,8.323095E+04,5.641753E-01,6.703524E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399886E+01,4.595844E+01,1.882575E+05,8.825506E+05,6.366152E+00,7.101001E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399884E+01,4.592278E+01,9.786995E+04,7.993260E+04,3.309589E+00,6.441983E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399887E+01,4.598408E+01,2.126188E+04,9.811522E+03,7.185666E-01,8.046033E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099395E+01,4.214390E+01,2.398903E+01,5.055171E+01,1.417561E+04,1.332670E+04,4.790731E-01,1.083050E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099383E+01,4.222158E+01,2.399343E+01,4.679663E+01,2.126117E+04,1.137849E+04,7.185428E-01,9.279401E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099395E+01,4.214364E+01,2.399027E+01,4.948904E+01,1.415683E+04,6.611609E+03,4.784381E-01,5.414910E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099383E+01,4.220913E+01,2.398938E+01,5.025363E+01,2.342937E+05,9.939651E+04,7.918248E+00,8.149408E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099391E+01,4.302092E+01,2.398915E+01,5.043732E+01,1.540261E+05,1.327922E+05,5.205438E+00,1.079458E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099379E+01,4.297379E+01,2.399341E+01,4.680496E+01,2.342931E+05,1.153935E+05,7.918228E+00,9.409639E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099391E+01,4.302094E+01,2.399038E+01,4.938759E+01,1.559604E+05,6.679058E+04,5.270811E+00,5.469402E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099379E+01,4.308399E+01,2.398947E+01,5.016798E+01,3.389767E+04,8.784946E+03,1.145648E+00,7.234348E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099418E+01,4.580696E+01,2.398785E+01,5.158215E+01,2.208983E+04,1.237591E+04,7.465663E-01,1.008184E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099406E+01,4.572440E+01,2.399278E+01,4.701423E+01,3.389739E+04,1.035373E+04,1.145639E+00,8.471205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099418E+01,4.580695E+01,2.398929E+01,5.021985E+01,2.235428E+04,5.912221E+03,7.555045E-01,4.862208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099406E+01,4.580026E+01,2.398825E+01,5.122395E+01
06:40:00,1.253714E+04,7.981291E+04,4.239584E-01,6.624427E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399919E+01,4.570854E+01,1.655263E+04,9.205781E+04,5.597467E-01,7.614611E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399844E+01,4.612122E+01,1.869402E+05,9.719940E+05,6.321604E+00,8.035076E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399842E+01,4.607155E+01,9.634967E+04,8.872445E+04,3.258179E+00,7.342223E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399844E+01,4.615499E+01,1.961994E+04,1.146808E+04,6.631420E-01,9.606613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099357E+01,4.290851E+01,2.399167E+01,4.918491E+01,1.308138E+04,1.541019E+04,4.421379E-01,1.283773E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099345E+01,4.298666E+01,2.399461E+01,4.651725E+01,1.961923E+04,1.299361E+04,6.631183E-01,1.084355E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099357E+01,4.290826E+01,2.399262E+01,4.849214E+01,1.306259E+04,7.680499E+03,4.415029E-01,6.429070E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099345E+01,4.297432E+01,2.399193E+01,4.900358E+01,2.178149E+05,1.160579E+05,7.362060E+00,9.721017E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.377057E+01,2.399176E+01,4.910643E+01,1.430441E+05,1.537464E+05,4.834783E+00,1.281093E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099350E+01,4.372448E+01,2.399459E+01,4.652020E+01,2.178143E+05,1.317979E+05,7.362040E+00,1.099910E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.377060E+01,2.399269E+01,4.841647E+01,1.449784E+05,7.752534E+04,4.900165E+00,6.488990E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099351E+01,4.383170E+01,2.399200E+01,4.894549E+01,3.206745E+04,1.042834E+04,1.083897E+00,8.757975E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099426E+01,4.635241E+01,2.399080E+01,4.986937E+01,2.087395E+04,1.445086E+04,7.055434E-01,1.205813E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099414E+01,4.627245E+01,2.399421E+01,4.664095E+01,3.206718E+04,1.197501E+04,1.083888E+00,1.001488E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099426E+01,4.635240E+01,2.399193E+01,4.895984E+01,2.113837E+04,6.972207E+03,7.144813E-01,5.851127E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099416E+01,4.634136E+01,2.399111E+01,4.964916E+01
06:50:00,1.253922E+04,8.979270E+04,4.240286E-01,7.591832E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399904E+01,4.579956E+01,1.639142E+04,1.005455E+05,5.542954E-01,8.497249E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399820E+01,4.621750E+01,1.853136E+05,1.057807E+06,6.266601E+00,8.938660E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399819E+01,4.615778E+01,9.444783E+04,9.721304E+04,3.193866E+00,8.216810E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399819E+01,4.625563E+01,1.797333E+04,1.306246E+04,6.075592E-01,1.111763E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099341E+01,4.355502E+01,2.399373E+01,4.862835E+01,1.198411E+04,1.736285E+04,4.050999E-01,1.476331E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099329E+01,4.362576E+01,2.399539E+01,4.644477E+01,1.797263E+04,1.448872E+04,6.075355E-01,1.231047E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099341E+01,4.355477E+01,2.399437E+01,4.815742E+01,1.196532E+04,8.707863E+03,4.044648E-01,7.409626E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099329E+01,4.361386E+01,2.399389E+01,4.851894E+01,2.012885E+05,1.320906E+05,6.804257E+00,1.124232E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099350E+01,4.437970E+01,2.399378E+01,4.857023E+01,1.320311E+05,1.734891E+05,4.463080E+00,1.475361E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099338E+01,4.433003E+01,2.399538E+01,4.644401E+01,2.012879E+05,1.470401E+05,6.804238E+00,1.249447E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099350E+01,4.437972E+01,2.399440E+01,4.809241E+01,1.339656E+05,8.784100E+04,4.528471E+00,7.474509E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099339E+01,4.443152E+01,2.399393E+01,4.847612E+01,3.018668E+04,1.201798E+04,1.020437E+00,1.023859E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099420E+01,4.670090E+01,2.399317E+01,4.911262E+01,1.962539E+04,1.641358E+04,6.634154E-01,1.396737E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099407E+01,4.662026E+01,2.399519E+01,4.653615E+01,3.018641E+04,1.349149E+04,1.020428E+00,1.147359E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099420E+01,4.670088E+01,2.399395E+01,4.848448E+01,1.988978E+04,7.996119E+03,6.723532E-01,6.810672E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099408E+01,4.668214E+01,2.399337E+01,4.898095E+01
07:00:00,1.254116E+04,9.960703E+04,4.240943E-01,8.545300E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399894E+01,4.585947E+01,1.620962E+04,1.087587E+05,5.481474E-01,9.357041E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399806E+01,4.627833E+01,1.834752E+05,1.140515E+06,6.204431E+00,9.816273E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399806E+01,4.621222E+01,9.224167E+04,1.054366E+05,3.119262E+00,9.069045E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399806E+01,4.631942E+01,1.632198E+04,1.460818E+04,5.518169E-01,1.259096E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099373E+01,4.393746E+01,2.399477E+01,4.841657E+01,1.088375E+04,1.919037E+04,3.679582E-01,1.661103E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099362E+01,4.399915E+01,2.399573E+01,4.641650E+01,1.632128E+04,1.589580E+04,5.517932E-01,1.370532E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099373E+01,4.393721E+01,2.399519E+01,4.808252E+01,1.086496E+04,9.703865E+03,3.673230E-01,8.365410E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099362E+01,4.398772E+01,2.399485E+01,4.834963E+01,1.847142E+05,1.476136E+05,6.244851E+00,1.272382E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099384E+01,4.472562E+01,2.399480E+01,4.837049E+01,1.209871E+05,1.920700E+05,4.090332E+00,1.662600E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099372E+01,4.467136E+01,2.399572E+01,4.641232E+01,1.847137E+05,1.614017E+05,6.244831E+00,1.391790E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099384E+01,4.472563E+01,2.399521E+01,4.802064E+01,1.229216E+05,9.782845E+04,4.155734E+00,8.433876E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099374E+01,4.476767E+01,2.399488E+01,4.831596E+01,2.826395E+04,1.356366E+04,9.555594E-01,1.168492E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099451E+01,4.685305E+01,2.399442E+01,4.879073E+01,1.834970E+04,1.826738E+04,6.203710E-01,1.581164E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099438E+01,4.677087E+01,2.399562E+01,4.649414E+01,2.826370E+04,1.492853E+04,9.555507E-01,1.286720E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099451E+01,4.685303E+01,2.399495E+01,4.833750E+01,1.861406E+04,8.991675E+03,6.293089E-01,7.747592E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099439E+01,4.682839E+01,2.399453E+01,4.871342E+01
07:10:00,1.254290E+04,9.440068E+04,4.241532E-01,8.258738E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399888E+01,4.589995E+01,1.601269E+04,1.023490E+05,5.414883E-01,8.954654E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399798E+01,4.631905E+01,1.814794E+05,1.074112E+06,6.136942E+00,9.397559E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399799E+01,4.624962E+01,8.977951E+04,9.921518E+04,3.036001E+00,8.680468E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399798E+01,4.636308E+01,1.628312E+04,1.395491E+04,5.505062E-01,1.221512E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099171E+01,4.423448E+01,2.399522E+01,4.835144E+01,1.085845E+04,1.927325E+04,3.671052E-01,1.686741E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099160E+01,4.428524E+01,2.399585E+01,4.639892E+01,1.628243E+04,1.500920E+04,5.504826E-01,1.313724E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099171E+01,4.423424E+01,2.399552E+01,4.810942E+01,1.083967E+04,9.256936E+03,3.664701E-01,8.102742E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099160E+01,4.427434E+01,2.399526E+01,4.830956E+01,1.843199E+05,1.409268E+05,6.231569E+00,1.233565E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099197E+01,4.498258E+01,2.399525E+01,4.831369E+01,1.207306E+05,1.932546E+05,4.081696E+00,1.691311E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099184E+01,4.492286E+01,2.399585E+01,4.639127E+01,1.843194E+05,1.526818E+05,6.231550E+00,1.336387E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099197E+01,4.498259E+01,2.399553E+01,4.804761E+01,1.226650E+05,9.325042E+04,4.147095E+00,8.162326E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099186E+01,4.501384E+01,2.399528E+01,4.828276E+01,2.793375E+04,1.295312E+04,9.444128E-01,1.133882E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099314E+01,4.693286E+01,2.399501E+01,4.866844E+01,1.813644E+04,1.841148E+04,6.131726E-01,1.611361E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099299E+01,4.684885E+01,2.399578E+01,4.646815E+01,2.793350E+04,1.412115E+04,9.444043E-01,1.236046E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099314E+01,4.693284E+01,2.399537E+01,4.832944E+01,1.840077E+04,8.570880E+03,6.221094E-01,7.502595E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099301E+01,4.690326E+01,2.399506E+01,4.862432E+01
07:20:00,1.254436E+04,9.294673E+04,4.242025E-01,8.131665E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399884E+01,4.592817E+01,1.584357E+04,1.001019E+05,5.357690E-01,8.758280E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399794E+01,4.634812E+01,1.797633E+05,1.049864E+06,6.078910E+00,9.185645E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399796E+01,4.627767E+01,8.753766E+04,9.705004E+04,2.960190E+00,8.491264E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399794E+01,4.639556E+01,1.625383E+04,1.369029E+04,5.495105E-01,1.198348E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099182E+01,4.443286E+01,2.399538E+01,4.836874E+01,1.083939E+04,1.955301E+04,3.664575E-01,1.711235E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099171E+01,4.447365E+01,2.399589E+01,4.640264E+01,1.625313E+04,1.451526E+04,5.494870E-01,1.270493E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099182E+01,4.443263E+01,2.399560E+01,4.819502E+01,1.082061E+04,9.064353E+03,3.658224E-01,7.934170E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099171E+01,4.446321E+01,2.399539E+01,4.834252E+01,1.840223E+05,1.381629E+05,6.221462E+00,1.209371E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099206E+01,4.514649E+01,2.399541E+01,4.833786E+01,1.205371E+05,1.964863E+05,4.075125E+00,1.719604E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099192E+01,4.508191E+01,2.399588E+01,4.639105E+01,1.840217E+05,1.478399E+05,6.221443E+00,1.294009E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099206E+01,4.514649E+01,2.399562E+01,4.813277E+01,1.224714E+05,9.123882E+04,4.140523E+00,7.986247E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099194E+01,4.516852E+01,2.399541E+01,4.832199E+01,2.763505E+04,1.271349E+04,9.343155E-01,1.112901E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099307E+01,4.696337E+01,2.399525E+01,4.865875E+01,1.794344E+04,1.875126E+04,6.066482E-01,1.641102E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099292E+01,4.687784E+01,2.399583E+01,4.646511E+01,2.763481E+04,1.367985E+04,9.343072E-01,1.197418E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099307E+01,4.696334E+01,2.399551E+01,4.840045E+01,1.820776E+04,8.393949E+03,6.155851E-01,7.347699E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099293E+01,4.693048E+01,2.399527E+01,4.863579E+01
07:30:00,1.254551E+04,9.215882E+04,4.242414E-01,8.062809E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399882E+01,4.594857E+01,1.572434E+04,9.883768E+04,5.317372E-01,8.647797E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399791E+01,4.637022E+01,1.785518E+05,1.035335E+06,6.037941E+00,9.058653E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399793E+01,4.630031E+01,8.573646E+04,9.575488E+04,2.899280E+00,8.378068E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399791E+01,4.642154E+01,1.623270E+04,1.359099E+04,5.487903E-01,1.189540E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099207E+01,4.456772E+01,2.399540E+01,4.842095E+01,1.082565E+04,1.987481E+04,3.659888E-01,1.739338E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099194E+01,4.459997E+01,2.399586E+01,4.641395E+01,1.623201E+04,1.420780E+04,5.487667E-01,1.243478E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099207E+01,4.456749E+01,2.399557E+01,4.830088E+01,1.080686E+04,8.984653E+03,3.653537E-01,7.863684E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099194E+01,4.458992E+01,2.399538E+01,4.840468E+01,1.838077E+05,1.370144E+05,6.214149E+00,1.199204E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099228E+01,4.525295E+01,2.399542E+01,4.839581E+01,1.203975E+05,2.002143E+05,4.070366E+00,1.752170E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099213E+01,4.518436E+01,2.399585E+01,4.639779E+01,1.838071E+05,1.448013E+05,6.214130E+00,1.267309E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099228E+01,4.525295E+01,2.399558E+01,4.823819E+01,1.223319E+05,9.032968E+04,4.135767E+00,7.905950E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099215E+01,4.526752E+01,2.399540E+01,4.838982E+01,2.739236E+04,1.262085E+04,9.261047E-01,1.104667E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099314E+01,4.697032E+01,2.399531E+01,4.870054E+01,1.778651E+04,1.913371E+04,6.013388E-01,1.674502E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099298E+01,4.688363E+01,2.399581E+01,4.647008E+01,2.739212E+04,1.340460E+04,9.260966E-01,1.173211E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099314E+01,4.697029E+01,2.399550E+01,4.850260E+01,1.805084E+04,8.317819E+03,6.102761E-01,7.280273E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099299E+01,4.693535E+01,2.399530E+01,4.869131E+01
07:40:00,1.254634E+04,9.147892E+04,4.242695E-01,8.003373E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399880E+01,4.596385E+01,1.564250E+04,9.781558E+04,5.289699E-01,8.558439E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399789E+01,4.638780E+01,1.777160E+05,1.022893E+06,6.009677E+00,8.949859E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399792E+01,4.631943E+01,8.426496E+04,9.462112E+04,2.849520E+00,8.278939E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399789E+01,4.644330E+01,1.621835E+04,1.355936E+04,5.483009E-01,1.186706E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099225E+01,4.465953E+01,2.399534E+01,4.848644E+01,1.081631E+04,2.013325E+04,3.656701E-01,1.761925E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099212E+01,4.468479E+01,2.399582E+01,4.644039E+01,1.621766E+04,1.399319E+04,5.482775E-01,1.224641E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099225E+01,4.465930E+01,2.399547E+01,4.840914E+01,1.079752E+04,8.952079E+03,3.650351E-01,7.834772E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099212E+01,4.467505E+01,2.399531E+01,4.847657E+01,1.836608E+05,1.365080E+05,6.209140E+00,1.194705E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.532219E+01,2.399536E+01,4.846703E+01,1.203019E+05,2.033890E+05,4.067105E+00,1.779922E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099229E+01,4.525044E+01,2.399582E+01,4.641877E+01,1.836602E+05,1.426149E+05,6.209121E+00,1.248120E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.532219E+01,2.399548E+01,4.834671E+01,1.222363E+05,8.986935E+04,4.132507E+00,7.865262E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099231E+01,4.533096E+01,2.399533E+01,4.846769E+01,2.719319E+04,1.258520E+04,9.193652E-01,1.101471E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.696575E+01,2.399527E+01,4.876517E+01,1.765767E+04,1.945786E+04,5.969793E-01,1.702832E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099302E+01,4.687819E+01,2.399577E+01,4.649048E+01,2.719295E+04,1.320678E+04,9.193572E-01,1.155834E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.696572E+01,2.399542E+01,4.861317E+01,1.792201E+04,8.281902E+03,6.059165E-01,7.248381E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099303E+01,4.692953E+01,2.399525E+01,4.876500E+01
07:50:00,1.254687E+04,9.089258E+04,4.242874E-01,7.952105E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399879E+01,4.597577E+01,1.558313E+04,9.697303E+04,5.269620E-01,8.484760E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399788E+01,4.640221E+01,1.771030E+05,1.012066E+06,5.988950E+00,8.855171E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399790E+01,4.633599E+01,8.301456E+04,9.362154E+04,2.807236E+00,8.191521E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399788E+01,4.646200E+01,1.620744E+04,1.358269E+04,5.479289E-01,1.188721E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099238E+01,4.472195E+01,2.399524E+01,4.854860E+01,1.080920E+04,2.033183E+04,3.654277E-01,1.779293E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099224E+01,4.474166E+01,2.399577E+01,4.647736E+01,1.620675E+04,1.385771E+04,5.479054E-01,1.212766E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099238E+01,4.472173E+01,2.399533E+01,4.850319E+01,1.079042E+04,8.951749E+03,3.647927E-01,7.834328E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099224E+01,4.473217E+01,2.399520E+01,4.854407E+01,1.835479E+05,1.365209E+05,6.205292E+00,1.194792E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099255E+01,4.536713E+01,2.399525E+01,4.853491E+01,1.202284E+05,2.060459E+05,4.064598E+00,1.803165E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099239E+01,4.529294E+01,2.399576E+01,4.644890E+01,1.835474E+05,1.411536E+05,6.205273E+00,1.235312E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099255E+01,4.536712E+01,2.399535E+01,4.844237E+01,1.221629E+05,8.971781E+04,4.130001E+00,7.851846E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099241E+01,4.537150E+01,2.399522E+01,4.854122E+01,2.702320E+04,1.259677E+04,9.136131E-01,1.102451E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099320E+01,4.695575E+01,2.399518E+01,4.883095E+01,1.754770E+04,1.972906E+04,5.932578E-01,1.726553E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099304E+01,4.686754E+01,2.399572E+01,4.652093E+01,2.702297E+04,1.307625E+04,9.136052E-01,1.144387E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099320E+01,4.695572E+01,2.399529E+01,4.871257E+01,1.781204E+04,8.274083E+03,6.021948E-01,7.241343E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099305E+01,4.691884E+01,2.399515E+01,4.883798E+01
08:00:00,1.254713E+04,9.037455E+04,4.242962E-01,7.906802E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399878E+01,4.598542E+01,1.553722E+04,9.626102E+04,5.254097E-01,8.422486E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399787E+01,4.641423E+01,1.766219E+05,1.002510E+06,5.972681E+00,8.771583E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399789E+01,4.635055E+01,8.192397E+04,9.273419E+04,2.770356E+00,8.113904E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399787E+01,4.647829E+01,1.620016E+04,1.365636E+04,5.476788E-01,1.195162E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099246E+01,4.476430E+01,2.399512E+01,4.860383E+01,1.080446E+04,2.046970E+04,3.652648E-01,1.791360E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099232E+01,4.477968E+01,2.399568E+01,4.651472E+01,1.619947E+04,1.378870E+04,5.476554E-01,1.206727E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099246E+01,4.476408E+01,2.399520E+01,4.858712E+01,1.078568E+04,8.974252E+03,3.646297E-01,7.853993E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099232E+01,4.477038E+01,2.399510E+01,4.861171E+01,1.834705E+05,1.370240E+05,6.202630E+00,1.199189E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099262E+01,4.539616E+01,2.399514E+01,4.859662E+01,1.201780E+05,2.081800E+05,4.062864E+00,1.821841E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099246E+01,4.532015E+01,2.399568E+01,4.647867E+01,1.834700E+05,1.403123E+05,6.202611E+00,1.227950E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099262E+01,4.539615E+01,2.399522E+01,4.852952E+01,1.221125E+05,8.979397E+04,4.128268E+00,7.858484E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099247E+01,4.539729E+01,2.399511E+01,4.861496E+01,2.687593E+04,1.265417E+04,9.086270E-01,1.107464E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099321E+01,4.694347E+01,2.399507E+01,4.889235E+01,1.745242E+04,1.994750E+04,5.900320E-01,1.745669E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099305E+01,4.685476E+01,2.399564E+01,4.655103E+01,2.687570E+04,1.300428E+04,9.086192E-01,1.138084E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099321E+01,4.694344E+01,2.399516E+01,4.880369E+01,1.771676E+04,8.287464E+03,5.989689E-01,7.252999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099306E+01,4.690620E+01,2.399504E+01,4.891280E+01
08:10:00,1.254716E+04,8.990887E+04,4.242971E-01,7.866072E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399878E+01,4.599352E+01,1.549972E+04,9.565174E+04,5.241415E-01,8.369192E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399786E+01,4.642441E+01,1.762221E+05,9.940311E+05,5.959159E+00,8.697407E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399789E+01,4.636347E+01,8.095602E+04,9.194779E+04,2.737624E+00,8.045111E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399786E+01,4.649262E+01,1.619413E+04,1.377737E+04,5.474775E-01,1.205757E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099252E+01,4.479292E+01,2.399500E+01,4.864892E+01,1.080054E+04,2.054206E+04,3.651339E-01,1.797699E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099237E+01,4.480500E+01,2.399559E+01,4.655382E+01,1.619344E+04,1.377081E+04,5.474541E-01,1.205169E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099252E+01,4.479270E+01,2.399507E+01,4.866541E+01,1.078176E+04,9.010703E+03,3.644989E-01,7.885926E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099237E+01,4.479584E+01,2.399499E+01,4.868019E+01,1.834054E+05,1.379897E+05,6.200453E+00,1.207645E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099266E+01,4.541480E+01,2.399501E+01,4.864838E+01,1.201356E+05,2.097309E+05,4.061449E+00,1.835421E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099250E+01,4.533745E+01,2.399559E+01,4.650940E+01,1.834048E+05,1.399630E+05,6.200434E+00,1.224901E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099266E+01,4.541479E+01,2.399509E+01,4.861184E+01,1.220702E+05,9.002067E+04,4.126853E+00,7.878358E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099251E+01,4.541356E+01,2.399500E+01,4.868916E+01,2.674524E+04,1.275549E+04,9.042091E-01,1.116332E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099321E+01,4.693059E+01,2.399494E+01,4.894410E+01,1.736788E+04,2.010810E+04,5.871740E-01,1.759730E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099305E+01,4.684148E+01,2.399555E+01,4.658222E+01,2.674501E+04,1.297930E+04,9.042014E-01,1.135904E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099321E+01,4.693056E+01,2.399504E+01,4.888972E+01,1.763222E+04,8.315110E+03,5.961111E-01,7.277209E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099305E+01,4.689318E+01,2.399493E+01,4.898882E+01
08:20:00,1.254699E+04,8.948459E+04,4.242915E-01,7.828960E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399877E+01,4.600054E+01,1.546769E+04,9.512824E+04,5.230583E-01,8.323398E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399786E+01,4.643322E+01,1.758746E+05,9.865004E+05,5.947407E+00,8.631526E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399788E+01,4.637514E+01,8.008643E+04,9.125413E+04,2.708218E+00,7.984429E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399785E+01,4.650538E+01,1.618888E+04,1.394866E+04,5.473023E-01,1.220757E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099256E+01,4.481218E+01,2.399486E+01,4.867272E+01,1.079713E+04,2.055100E+04,3.650201E-01,1.798492E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099241E+01,4.482175E+01,2.399550E+01,4.659095E+01,1.618819E+04,1.379478E+04,5.472789E-01,1.207278E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099256E+01,4.481196E+01,2.399495E+01,4.873219E+01,1.077835E+04,9.057951E+03,3.643850E-01,7.927337E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099241E+01,4.481270E+01,2.399487E+01,4.874052E+01,1.833478E+05,1.394420E+05,6.198528E+00,1.220365E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099269E+01,4.542665E+01,2.399488E+01,4.867938E+01,1.200982E+05,2.106944E+05,4.060197E+00,1.843864E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099253E+01,4.534832E+01,2.399550E+01,4.653770E+01,1.833472E+05,1.400134E+05,6.198509E+00,1.225354E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099269E+01,4.542664E+01,2.399497E+01,4.868260E+01,1.220328E+05,9.036130E+04,4.125603E+00,7.908231E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099254E+01,4.542370E+01,2.399488E+01,4.875424E+01,2.662788E+04,1.290365E+04,9.002421E-01,1.129306E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099321E+01,4.691785E+01,2.399481E+01,4.897407E+01,1.729196E+04,2.021066E+04,5.846077E-01,1.768715E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099304E+01,4.682842E+01,2.399546E+01,4.661081E+01,2.662766E+04,1.299291E+04,9.002345E-01,1.137106E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099321E+01,4.691782E+01,2.399491E+01,4.896342E+01,1.755632E+04,8.353869E+03,5.935452E-01,7.311179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099305E+01,4.688042E+01,2.399482E+01,4.905552E+01
08:30:00,1.254666E+04,8.909310E+04,4.242803E-01,7.794715E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399877E+01,4.600678E+01,1.543937E+04,9.467480E+04,5.221006E-01,8.283731E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399785E+01,4.644095E+01,1.755624E+05,9.797741E+05,5.936851E+00,8.572681E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399787E+01,4.638576E+01,7.929814E+04,9.064200E+04,2.681561E+00,7.930877E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399784E+01,4.651681E+01,1.618424E+04,1.417297E+04,5.471471E-01,1.240401E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099259E+01,4.482502E+01,2.399473E+01,4.863839E+01,1.079412E+04,2.052385E+04,3.649193E-01,1.796128E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.483273E+01,2.399541E+01,4.660110E+01,1.618355E+04,1.384964E+04,5.471237E-01,1.212093E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099259E+01,4.482481E+01,2.399483E+01,4.875016E+01,1.077533E+04,9.112413E+03,3.642842E-01,7.975076E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.482375E+01,2.399476E+01,4.875291E+01,1.832961E+05,1.414149E+05,6.196795E+00,1.237644E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099271E+01,4.543407E+01,2.399475E+01,4.865238E+01,1.200646E+05,2.113239E+05,4.059071E+00,1.849384E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099255E+01,4.535503E+01,2.399542E+01,4.653965E+01,1.832955E+05,1.403710E+05,6.196777E+00,1.228497E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099271E+01,4.543405E+01,2.399485E+01,4.870526E+01,1.219992E+05,9.079125E+04,4.124478E+00,7.945934E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099256E+01,4.542990E+01,2.399477E+01,4.877119E+01,2.652166E+04,1.310232E+04,8.966512E-01,1.146705E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099320E+01,4.690560E+01,2.399468E+01,4.894344E+01,1.722325E+04,2.028054E+04,5.822850E-01,1.774842E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099304E+01,4.681590E+01,2.399537E+01,4.661238E+01,2.652144E+04,1.303658E+04,8.966437E-01,1.140939E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099320E+01,4.690557E+01,2.399479E+01,4.898713E+01,1.748762E+04,8.401609E+03,5.912229E-01,7.353025E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099304E+01,4.686821E+01,2.399470E+01,4.907243E+01
