08:40:00,1.254620E+04,8.872847E+04,4.242645E-01,7.762818E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399877E+01,4.601244E+01,1.541367E+04,9.427688E+04,5.212316E-01,8.248920E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399785E+01,4.644782E+01,1.752751E+05,9.737138E+05,5.927137E+00,8.519662E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399787E+01,4.639551E+01,7.857844E+04,9.009955E+04,2.657223E+00,7.883421E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399784E+01,4.652709E+01,1.618006E+04,1.444443E+04,5.470070E-01,1.264171E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099261E+01,4.483350E+01,2.399466E+01,4.857292E+01,1.079141E+04,2.047208E+04,3.648284E-01,1.791609E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099245E+01,4.483983E+01,2.399538E+01,4.660961E+01,1.617937E+04,1.391634E+04,5.469837E-01,1.217943E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099261E+01,4.483328E+01,2.399477E+01,4.874553E+01,1.077262E+04,9.167575E+03,3.641933E-01,8.023426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099245E+01,4.483091E+01,2.399470E+01,4.874378E+01,1.832489E+05,1.438500E+05,6.195210E+00,1.258969E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099273E+01,4.543859E+01,2.399467E+01,4.859390E+01,1.200339E+05,2.117033E+05,4.058041E+00,1.852716E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099256E+01,4.535905E+01,2.399538E+01,4.654033E+01,1.832483E+05,1.408478E+05,6.195191E+00,1.232683E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099273E+01,4.543858E+01,2.399479E+01,4.870496E+01,1.219686E+05,9.124072E+04,4.123449E+00,7.985345E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099257E+01,4.543357E+01,2.399471E+01,4.876544E+01,2.642488E+04,1.334627E+04,8.933795E-01,1.168066E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099319E+01,4.689399E+01,2.399460E+01,4.887817E+01,1.716066E+04,2.032638E+04,5.801690E-01,1.778865E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099303E+01,4.680406E+01,2.399534E+01,4.661239E+01,2.642466E+04,1.309242E+04,8.933720E-01,1.145838E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099319E+01,4.689396E+01,2.399473E+01,4.898558E+01,1.742505E+04,8.451778E+03,5.891074E-01,7.397001E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099304E+01,4.685670E+01,2.399464E+01,4.906438E+01
08:50:00,1.254561E+04,8.838603E+04,4.242448E-01,7.732861E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399876E+01,4.601767E+01,1.538989E+04,9.392164E+04,5.204273E-01,8.217842E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399784E+01,4.645405E+01,1.750061E+05,9.681924E+05,5.918039E+00,8.471356E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399786E+01,4.640454E+01,7.791748E+04,8.961573E+04,2.634872E+00,7.841093E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399783E+01,4.653638E+01,1.617624E+04,1.476141E+04,5.468785E-01,1.291925E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099262E+01,4.483899E+01,2.399463E+01,4.849059E+01,1.078893E+04,2.038358E+04,3.647450E-01,1.783875E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099246E+01,4.484431E+01,2.399537E+01,4.662112E+01,1.617555E+04,1.398969E+04,5.468552E-01,1.224374E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099262E+01,4.483878E+01,2.399474E+01,4.872951E+01,1.077014E+04,9.224612E+03,3.641099E-01,8.073408E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099246E+01,4.483543E+01,2.399468E+01,4.872407E+01,1.832051E+05,1.467433E+05,6.193737E+00,1.284303E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099273E+01,4.544122E+01,2.399464E+01,4.851781E+01,1.200055E+05,2.116928E+05,4.057085E+00,1.852636E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099257E+01,4.536132E+01,2.399538E+01,4.654413E+01,1.832046E+05,1.414112E+05,6.193718E+00,1.237624E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099273E+01,4.544121E+01,2.399476E+01,4.869354E+01,1.219403E+05,9.172816E+04,4.122494E+00,8.028069E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.543561E+01,2.399468E+01,4.874888E+01,2.633623E+04,1.363541E+04,8.903820E-01,1.193383E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099319E+01,4.688306E+01,2.399456E+01,4.879270E+01,1.710333E+04,2.033419E+04,5.782306E-01,1.779558E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099302E+01,4.679293E+01,2.399534E+01,4.661559E+01,2.633601E+04,1.315745E+04,8.903746E-01,1.151540E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099319E+01,4.688304E+01,2.399469E+01,4.897106E+01,1.736773E+04,8.506227E+03,5.871697E-01,7.444714E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099303E+01,4.684589E+01,2.399461E+01,4.904368E+01
09:00:00,1.254493E+04,8.806207E+04,4.242219E-01,7.704520E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399876E+01,4.602257E+01,1.536748E+04,9.359917E+04,5.196697E-01,8.189630E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399784E+01,4.645976E+01,1.747502E+05,9.631093E+05,5.909387E+00,8.426885E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399786E+01,4.641297E+01,7.730549E+04,8.918186E+04,2.614177E+00,7.803136E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399783E+01,4.654481E+01,1.617268E+04,1.511951E+04,5.467586E-01,1.323277E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099263E+01,4.484245E+01,2.399462E+01,4.839947E+01,1.078662E+04,2.025416E+04,3.646673E-01,1.772556E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099247E+01,4.484704E+01,2.399537E+01,4.663657E+01,1.617199E+04,1.406907E+04,5.467354E-01,1.231329E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099263E+01,4.484224E+01,2.399473E+01,4.870876E+01,1.076784E+04,9.284462E+03,3.640322E-01,8.125840E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099247E+01,4.483819E+01,2.399467E+01,4.870023E+01,1.831640E+05,1.500538E+05,6.192350E+00,1.313286E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.544264E+01,2.399462E+01,4.843188E+01,1.199789E+05,2.112293E+05,4.056185E+00,1.848587E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099257E+01,4.536248E+01,2.399539E+01,4.655193E+01,1.831634E+05,1.420484E+05,6.192332E+00,1.243209E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.544262E+01,2.399475E+01,4.867664E+01,1.219136E+05,9.225628E+04,4.121595E+00,8.074344E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.543662E+01,2.399467E+01,4.872708E+01,2.625441E+04,1.396616E+04,8.876158E-01,1.222341E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.687282E+01,2.399454E+01,4.869555E+01,1.705043E+04,2.029807E+04,5.764421E-01,1.776405E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099302E+01,4.678251E+01,2.399535E+01,4.662295E+01,2.625419E+04,1.323064E+04,8.876084E-01,1.157954E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.687279E+01,2.399468E+01,4.894970E+01,1.731485E+04,8.565336E+03,5.853817E-01,7.496497E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099303E+01,4.683576E+01,2.399459E+01,4.901641E+01
09:10:00,1.254417E+04,8.775404E+04,4.241961E-01,7.677572E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399876E+01,4.602721E+01,1.534616E+04,9.330288E+04,5.189485E-01,8.163708E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399784E+01,4.646508E+01,1.745047E+05,9.583998E+05,5.901082E+00,8.385682E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399786E+01,4.642091E+01,7.673687E+04,8.879213E+04,2.594948E+00,7.769040E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.655247E+01,1.616933E+04,1.550715E+04,5.466456E-01,1.357210E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.484453E+01,2.399462E+01,4.830447E+01,1.078445E+04,2.006389E+04,3.645941E-01,1.755911E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.484859E+01,2.399538E+01,4.665626E+01,1.616864E+04,1.415811E+04,5.466224E-01,1.239128E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.484432E+01,2.399473E+01,4.868522E+01,1.076566E+04,9.350067E+03,3.639589E-01,8.183297E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483975E+01,2.399467E+01,4.867394E+01,1.831249E+05,1.536743E+05,6.191032E+00,1.344980E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.544325E+01,2.399463E+01,4.834083E+01,1.199535E+05,2.101102E+05,4.055330E+00,1.838799E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.536292E+01,2.399540E+01,4.656397E+01,1.831243E+05,1.427905E+05,6.191014E+00,1.249710E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.544324E+01,2.399474E+01,4.865695E+01,1.218883E+05,9.284814E+04,4.120741E+00,8.126183E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.543695E+01,2.399467E+01,4.870268E+01,2.617862E+04,1.432833E+04,8.850532E-01,1.254045E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.686321E+01,2.399454E+01,4.859213E+01,1.700143E+04,2.019788E+04,5.747855E-01,1.767642E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099301E+01,4.677274E+01,2.399536E+01,4.663476E+01,2.617840E+04,1.331502E+04,8.850459E-01,1.165345E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.686318E+01,2.399467E+01,4.892464E+01,1.726587E+04,8.631302E+03,5.837257E-01,7.554269E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099302E+01,4.682627E+01,2.399459E+01,4.898562E+01
09:20:00,1.254334E+04,8.745945E+04,4.241679E-01,7.651800E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399876E+01,4.603164E+01,1.532568E+04,9.302677E+04,5.182560E-01,8.139553E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399784E+01,4.647008E+01,1.742674E+05,9.539997E+05,5.893058E+00,8.347185E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399785E+01,4.642841E+01,7.620693E+04,8.844090E+04,2.577028E+00,7.738311E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.655943E+01,1.616614E+04,1.591748E+04,5.465381E-01,1.393128E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.484567E+01,2.399464E+01,4.821130E+01,1.078238E+04,1.982456E+04,3.645244E-01,1.734968E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.484935E+01,2.399540E+01,4.668907E+01,1.616545E+04,1.424998E+04,5.465148E-01,1.247173E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.484546E+01,2.399472E+01,4.865560E+01,1.076360E+04,9.417245E+03,3.638893E-01,8.242117E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.484053E+01,2.399466E+01,4.864168E+01,1.830875E+05,1.575520E+05,6.189770E+00,1.378923E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.544336E+01,2.399464E+01,4.825058E+01,1.199293E+05,2.084343E+05,4.054512E+00,1.824133E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.536290E+01,2.399542E+01,4.658794E+01,1.830869E+05,1.435805E+05,6.189751E+00,1.256629E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.544335E+01,2.399473E+01,4.863104E+01,1.218641E+05,9.346918E+04,4.119923E+00,8.180565E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.543687E+01,2.399466E+01,4.867217E+01,2.610819E+04,1.471699E+04,8.826720E-01,1.288066E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099317E+01,4.685419E+01,2.399456E+01,4.848911E+01,1.695591E+04,2.004321E+04,5.732463E-01,1.754108E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099301E+01,4.676357E+01,2.399538E+01,4.665899E+01,2.610797E+04,1.340518E+04,8.826647E-01,1.173240E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099317E+01,4.685417E+01,2.399466E+01,4.889244E+01,1.722037E+04,8.700853E+03,5.821873E-01,7.615167E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099301E+01,4.681738E+01,2.399458E+01,4.894787E+01
09:30:00,1.254244E+04,8.717639E+04,4.241376E-01,7.627037E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399876E+01,4.603589E+01,1.530587E+04,9.276646E+04,5.175863E-01,8.116778E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399783E+01,4.647484E+01,1.740367E+05,9.498605E+05,5.885258E+00,8.310971E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399785E+01,4.643556E+01,7.571135E+04,8.812372E+04,2.560269E+00,7.710562E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.656578E+01,1.616308E+04,1.634497E+04,5.464349E-01,1.430544E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.484617E+01,2.399466E+01,4.812068E+01,1.078040E+04,1.954095E+04,3.644575E-01,1.710147E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.484959E+01,2.399540E+01,4.672283E+01,1.616239E+04,1.434276E+04,5.464117E-01,1.255295E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.484596E+01,2.399473E+01,4.862775E+01,1.076162E+04,9.484907E+03,3.638224E-01,8.301347E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.484078E+01,2.399467E+01,4.861136E+01,1.830515E+05,1.616333E+05,6.188553E+00,1.414645E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.544314E+01,2.399466E+01,4.816126E+01,1.199059E+05,2.062511E+05,4.053723E+00,1.805027E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.536259E+01,2.399542E+01,4.661352E+01,1.830509E+05,1.443918E+05,6.188534E+00,1.263732E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.544312E+01,2.399474E+01,4.860624E+01,1.218407E+05,9.410332E+04,4.119135E+00,8.236078E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099259E+01,4.543653E+01,2.399467E+01,4.864289E+01,2.604252E+04,1.512711E+04,8.804518E-01,1.323963E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099317E+01,4.684572E+01,2.399458E+01,4.838696E+01,1.691347E+04,1.983859E+04,5.718115E-01,1.736200E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099300E+01,4.675496E+01,2.399539E+01,4.668506E+01,2.604231E+04,1.349856E+04,8.804446E-01,1.181415E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099317E+01,4.684569E+01,2.399467E+01,4.886086E+01,1.717795E+04,8.772447E+03,5.807531E-01,7.677841E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099301E+01,4.680903E+01,2.399459E+01,4.891087E+01
09:40:00,1.254149E+04,8.690335E+04,4.241053E-01,7.603150E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399876E+01,4.604000E+01,1.528662E+04,9.251863E+04,5.169350E-01,8.095095E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399783E+01,4.647940E+01,1.738115E+05,9.459437E+05,5.877644E+00,8.276704E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399785E+01,4.644239E+01,7.524639E+04,8.783749E+04,2.544546E+00,7.685520E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.657156E+01,1.616013E+04,1.678307E+04,5.463352E-01,1.468886E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.484624E+01,2.399469E+01,4.803271E+01,1.077849E+04,1.921458E+04,3.643930E-01,1.681585E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.484948E+01,2.399540E+01,4.675903E+01,1.615944E+04,1.443471E+04,5.463120E-01,1.263343E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.484603E+01,2.399474E+01,4.860246E+01,1.075971E+04,9.552018E+03,3.637579E-01,8.360087E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.484067E+01,2.399468E+01,4.858373E+01,1.830166E+05,1.658658E+05,6.187374E+00,1.451689E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099275E+01,4.544270E+01,2.399468E+01,4.807367E+01,1.198833E+05,2.035615E+05,4.052960E+00,1.781487E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.536210E+01,2.399542E+01,4.664131E+01,1.830160E+05,1.452143E+05,6.187355E+00,1.270931E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099275E+01,4.544269E+01,2.399475E+01,4.858343E+01,1.218182E+05,9.474467E+04,4.118372E+00,8.292214E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099259E+01,4.543602E+01,2.399468E+01,4.861573E+01,2.598111E+04,1.555378E+04,8.783754E-01,1.361306E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099316E+01,4.683774E+01,2.399460E+01,4.828670E+01,1.687379E+04,1.958503E+04,5.704698E-01,1.714008E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099300E+01,4.674685E+01,2.399539E+01,4.671363E+01,2.598090E+04,1.359426E+04,8.783683E-01,1.189791E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099316E+01,4.683771E+01,2.399468E+01,4.883107E+01,1.713829E+04,8.845560E+03,5.794121E-01,7.741835E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099300E+01,4.680117E+01,2.399460E+01,4.887581E+01
09:50:00,1.254049E+04,8.663919E+04,4.240715E-01,7.580040E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399876E+01,4.604399E+01,1.526780E+04,9.228093E+04,5.162989E-01,8.074299E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399783E+01,4.648381E+01,1.735909E+05,9.422218E+05,5.870183E+00,8.244140E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399785E+01,4.644896E+01,7.480884E+04,8.757941E+04,2.529750E+00,7.662941E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.657680E+01,1.615726E+04,1.722670E+04,5.462385E-01,1.507712E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.484603E+01,2.399471E+01,4.794875E+01,1.077664E+04,1.884728E+04,3.643304E-01,1.649439E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.484913E+01,2.399539E+01,4.679983E+01,1.615658E+04,1.452581E+04,5.462153E-01,1.271317E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.484581E+01,2.399475E+01,4.857886E+01,1.075785E+04,9.618622E+03,3.636953E-01,8.418378E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.484033E+01,2.399469E+01,4.855783E+01,1.829826E+05,1.701978E+05,6.186227E+00,1.489601E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099275E+01,4.544214E+01,2.399471E+01,4.798867E+01,1.198614E+05,2.003885E+05,4.052217E+00,1.753718E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.536150E+01,2.399542E+01,4.667398E+01,1.829821E+05,1.460399E+05,6.186208E+00,1.278157E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099275E+01,4.544213E+01,2.399476E+01,4.856179E+01,1.217962E+05,9.538831E+04,4.117630E+00,8.348546E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099259E+01,4.543542E+01,2.399468E+01,4.858984E+01,2.592351E+04,1.599201E+04,8.764278E-01,1.399660E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099316E+01,4.683021E+01,2.399463E+01,4.818931E+01,1.683657E+04,1.928392E+04,5.692115E-01,1.687655E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099299E+01,4.673920E+01,2.399539E+01,4.674683E+01,2.592330E+04,1.369148E+04,8.764207E-01,1.198301E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099316E+01,4.683018E+01,2.399469E+01,4.880225E+01,1.710110E+04,8.919714E+03,5.781545E-01,7.806736E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099300E+01,4.679375E+01,2.399461E+01,4.884186E+01
10:00:00,1.253944E+04,8.638297E+04,4.240360E-01,7.557623E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399875E+01,4.604788E+01,1.524936E+04,9.205154E+04,5.156752E-01,8.054229E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399783E+01,4.648810E+01,1.733741E+05,9.386720E+05,5.862852E+00,8.213082E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399784E+01,4.645528E+01,7.439594E+04,8.734707E+04,2.515787E+00,7.642615E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.658154E+01,1.615447E+04,1.767044E+04,5.461442E-01,1.546545E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.484561E+01,2.399474E+01,4.786893E+01,1.077483E+04,1.844102E+04,3.642694E-01,1.613885E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.484864E+01,2.399539E+01,4.684593E+01,1.615379E+04,1.461477E+04,5.461210E-01,1.279102E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.484540E+01,2.399476E+01,4.855648E+01,1.075605E+04,9.683870E+03,3.636343E-01,8.475480E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483984E+01,2.399470E+01,4.853321E+01,1.829495E+05,1.745805E+05,6.185107E+00,1.527957E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099275E+01,4.544150E+01,2.399473E+01,4.790714E+01,1.198399E+05,1.967399E+05,4.051492E+00,1.721786E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.536082E+01,2.399543E+01,4.671144E+01,1.829489E+05,1.468624E+05,6.185088E+00,1.285356E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099275E+01,4.544149E+01,2.399477E+01,4.854091E+01,1.217748E+05,9.603028E+04,4.116906E+00,8.404728E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099259E+01,4.543475E+01,2.399469E+01,4.856481E+01,2.586933E+04,1.643709E+04,8.745961E-01,1.438611E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099315E+01,4.682310E+01,2.399465E+01,4.809582E+01,1.680158E+04,1.893699E+04,5.680282E-01,1.657292E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099299E+01,4.673198E+01,2.399539E+01,4.678534E+01,2.586912E+04,1.378963E+04,8.745890E-01,1.206891E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099315E+01,4.682307E+01,2.399470E+01,4.877403E+01,1.706612E+04,8.994511E+03,5.769720E-01,7.872198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099300E+01,4.678674E+01,2.399462E+01,4.880865E+01
10:10:00,1.253835E+04,8.613386E+04,4.239993E-01,7.535830E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399875E+01,4.605167E+01,1.523123E+04,9.182902E+04,5.150620E-01,8.034761E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399783E+01,4.649228E+01,1.731606E+05,9.352750E+05,5.855633E+00,8.183362E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399784E+01,4.646137E+01,7.400530E+04,8.713852E+04,2.502577E+00,7.624369E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.658581E+01,1.615174E+04,1.811131E+04,5.460519E-01,1.585127E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.484507E+01,2.399477E+01,4.779397E+01,1.077307E+04,1.801555E+04,3.642097E-01,1.576649E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.484805E+01,2.399539E+01,4.689782E+01,1.615106E+04,1.469398E+04,5.460287E-01,1.286033E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.484486E+01,2.399477E+01,4.853507E+01,1.075428E+04,9.742676E+03,3.635746E-01,8.526942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483925E+01,2.399471E+01,4.850960E+01,1.829171E+05,1.789911E+05,6.184011E+00,1.566556E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099275E+01,4.544081E+01,2.399476E+01,4.782965E+01,1.198189E+05,1.928055E+05,4.050783E+00,1.687353E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.536011E+01,2.399543E+01,4.675486E+01,1.829165E+05,1.476082E+05,6.183993E+00,1.291882E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099275E+01,4.544079E+01,2.399477E+01,4.852060E+01,1.217538E+05,9.662080E+04,4.116197E+00,8.456408E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099259E+01,4.543405E+01,2.399470E+01,4.854044E+01,2.581825E+04,1.688676E+04,8.728690E-01,1.477964E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099315E+01,4.681635E+01,2.399469E+01,4.800689E+01,1.676858E+04,1.856239E+04,5.669127E-01,1.624507E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099299E+01,4.672513E+01,2.399539E+01,4.682959E+01,2.581804E+04,1.388130E+04,8.728619E-01,1.214913E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099315E+01,4.681632E+01,2.399470E+01,4.874624E+01,1.703315E+04,9.065146E+03,5.758572E-01,7.934015E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099299E+01,4.678010E+01,2.399463E+01,4.877600E+01
10:20:00,1.253723E+04,8.589120E+04,4.239612E-01,7.514601E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399875E+01,4.605538E+01,1.521344E+04,9.161229E+04,5.144606E-01,8.015798E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399783E+01,4.649637E+01,1.729510E+05,9.320155E+05,5.848543E+00,8.154844E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399784E+01,4.646726E+01,7.363635E+04,8.695211E+04,2.490101E+00,7.608060E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.658965E+01,1.614907E+04,1.854532E+04,5.459617E-01,1.623108E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.484445E+01,2.399481E+01,4.772510E+01,1.077134E+04,1.756121E+04,3.641513E-01,1.536887E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.484739E+01,2.399539E+01,4.695656E+01,1.614839E+04,1.476806E+04,5.459386E-01,1.292516E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.484423E+01,2.399477E+01,4.851567E+01,1.075256E+04,9.798062E+03,3.635162E-01,8.575409E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483859E+01,2.399472E+01,4.848807E+01,1.828854E+05,1.833839E+05,6.182940E+00,1.604999E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099275E+01,4.544009E+01,2.399479E+01,4.775749E+01,1.197984E+05,1.885060E+05,4.050090E+00,1.649725E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.535938E+01,2.399543E+01,4.680467E+01,1.828848E+05,1.483176E+05,6.182922E+00,1.298090E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099275E+01,4.544007E+01,2.399478E+01,4.850176E+01,1.217333E+05,9.718602E+04,4.115504E+00,8.505870E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099259E+01,4.543333E+01,2.399471E+01,4.851789E+01,2.577014E+04,1.733657E+04,8.712423E-01,1.517330E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099315E+01,4.680995E+01,2.399472E+01,4.792395E+01,1.673751E+04,1.815255E+04,5.658622E-01,1.588639E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099298E+01,4.671863E+01,2.399539E+01,4.688055E+01,2.576993E+04,1.397050E+04,8.712353E-01,1.222719E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099315E+01,4.680992E+01,2.399471E+01,4.872005E+01,1.700210E+04,9.134096E+03,5.748074E-01,7.994354E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099299E+01,4.677380E+01,2.399464E+01,4.874517E+01
10:30:00,1.253607E+04,8.565440E+04,4.239220E-01,7.493883E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399875E+01,4.605902E+01,1.519594E+04,9.140044E+04,5.138686E-01,7.997263E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399783E+01,4.650039E+01,1.727444E+05,9.288799E+05,5.841558E+00,8.127410E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399784E+01,4.647298E+01,7.328665E+04,8.678641E+04,2.478275E+00,7.593563E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.659308E+01,1.614646E+04,1.896782E+04,5.458732E-01,1.660082E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.484377E+01,2.399484E+01,4.766170E+01,1.076965E+04,1.707739E+04,3.640941E-01,1.494545E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.484670E+01,2.399538E+01,4.702204E+01,1.614577E+04,1.483856E+04,5.458501E-01,1.298685E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.484356E+01,2.399478E+01,4.849755E+01,1.075086E+04,9.851012E+03,3.634590E-01,8.621744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483790E+01,2.399473E+01,4.846789E+01,1.828543E+05,1.877190E+05,6.181890E+00,1.642936E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099275E+01,4.543936E+01,2.399482E+01,4.769026E+01,1.197783E+05,1.838272E+05,4.049410E+00,1.608778E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.535864E+01,2.399542E+01,4.686080E+01,1.828538E+05,1.490044E+05,6.181872E+00,1.304100E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099275E+01,4.543934E+01,2.399479E+01,4.848392E+01,1.217132E+05,9.773501E+04,4.114825E+00,8.553912E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099259E+01,4.543260E+01,2.399472E+01,4.849648E+01,2.572469E+04,1.778260E+04,8.697057E-01,1.556362E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099314E+01,4.680392E+01,2.399475E+01,4.784658E+01,1.670817E+04,1.770655E+04,5.648700E-01,1.549607E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099298E+01,4.671251E+01,2.399539E+01,4.693805E+01,2.572449E+04,1.405863E+04,8.696988E-01,1.230432E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099314E+01,4.680389E+01,2.399472E+01,4.869479E+01,1.697278E+04,9.202245E+03,5.738160E-01,8.053993E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099299E+01,4.676786E+01,2.399465E+01,4.871547E+01
10:40:00,1.253488E+04,8.542302E+04,4.238818E-01,7.473640E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399875E+01,4.606259E+01,1.517865E+04,9.119291E+04,5.132842E-01,7.979106E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399783E+01,4.650436E+01,1.725404E+05,9.258591E+05,5.834658E+00,8.100980E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399784E+01,4.647852E+01,7.295409E+04,8.663973E+04,2.467029E+00,7.580731E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.659611E+01,1.614388E+04,1.937585E+04,5.457861E-01,1.695788E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.484306E+01,2.399487E+01,4.760349E+01,1.076798E+04,1.656794E+04,3.640378E-01,1.449961E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.484599E+01,2.399538E+01,4.709432E+01,1.614320E+04,1.490570E+04,5.457631E-01,1.304560E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.484285E+01,2.399479E+01,4.848034E+01,1.074920E+04,9.901608E+03,3.634027E-01,8.666020E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483719E+01,2.399473E+01,4.844871E+01,1.828238E+05,1.919592E+05,6.180858E+00,1.680043E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099275E+01,4.543862E+01,2.399485E+01,4.762776E+01,1.197586E+05,1.788201E+05,4.048743E+00,1.564958E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.535790E+01,2.399542E+01,4.692331E+01,1.828233E+05,1.496690E+05,6.180840E+00,1.309916E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099275E+01,4.543861E+01,2.399479E+01,4.846680E+01,1.216935E+05,9.826770E+04,4.114158E+00,8.600528E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099259E+01,4.543188E+01,2.399472E+01,4.847586E+01,2.568163E+04,1.822110E+04,8.682498E-01,1.594736E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099314E+01,4.679819E+01,2.399478E+01,4.777455E+01,1.668037E+04,1.722852E+04,5.639300E-01,1.507772E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099298E+01,4.670670E+01,2.399539E+01,4.700208E+01,2.568143E+04,1.414570E+04,8.682428E-01,1.238051E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099314E+01,4.679817E+01,2.399473E+01,4.867009E+01,1.694500E+04,9.269541E+03,5.728767E-01,8.112885E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099298E+01,4.676223E+01,2.399466E+01,4.868651E+01
10:50:00,1.253366E+04,8.519657E+04,4.238405E-01,7.453830E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399875E+01,4.606610E+01,1.516156E+04,9.098908E+04,5.127062E-01,7.961272E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.650827E+01,1.723386E+05,9.229420E+05,5.827834E+00,8.075458E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399783E+01,4.648392E+01,7.263713E+04,8.651067E+04,2.456311E+00,7.569440E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.659879E+01,1.614134E+04,1.976573E+04,5.457003E-01,1.729907E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.484233E+01,2.399490E+01,4.755030E+01,1.076634E+04,1.603792E+04,3.639823E-01,1.403577E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.484527E+01,2.399537E+01,4.717333E+01,1.614066E+04,1.496968E+04,5.456773E-01,1.310159E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.484212E+01,2.399479E+01,4.846380E+01,1.074756E+04,9.949941E+03,3.633472E-01,8.708315E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483647E+01,2.399474E+01,4.843029E+01,1.827938E+05,1.960722E+05,6.179842E+00,1.716035E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099275E+01,4.543789E+01,2.399488E+01,4.756994E+01,1.197392E+05,1.735310E+05,4.048086E+00,1.518670E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.535716E+01,2.399541E+01,4.699213E+01,1.827932E+05,1.503123E+05,6.179824E+00,1.315546E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099275E+01,4.543788E+01,2.399480E+01,4.845016E+01,1.216741E+05,9.878413E+04,4.113502E+00,8.645720E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099259E+01,4.543116E+01,2.399473E+01,4.845583E+01,2.564074E+04,1.864890E+04,8.668672E-01,1.632173E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099314E+01,4.679272E+01,2.399482E+01,4.770777E+01,1.665397E+04,1.672405E+04,5.630375E-01,1.463623E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099297E+01,4.670114E+01,2.399538E+01,4.707249E+01,2.564054E+04,1.423179E+04,8.668603E-01,1.245585E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099314E+01,4.679269E+01,2.399473E+01,4.864571E+01,1.691862E+04,9.335983E+03,5.719850E-01,8.171030E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099298E+01,4.675685E+01,2.399466E+01,4.865807E+01
