11:00:00,1.253241E+04,8.497466E+04,4.237983E-01,7.434415E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399875E+01,4.606955E+01,1.514464E+04,9.078847E+04,5.121340E-01,7.943720E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.651214E+01,1.721388E+05,9.201200E+05,5.821078E+00,8.050768E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399783E+01,4.648918E+01,7.233448E+04,8.639822E+04,2.446076E+00,7.559602E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.660114E+01,1.613884E+04,2.013505E+04,5.456156E-01,1.762225E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.484159E+01,2.399492E+01,4.750201E+01,1.076472E+04,1.549409E+04,3.639275E-01,1.355983E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.484454E+01,2.399535E+01,4.725863E+01,1.613816E+04,1.503074E+04,5.455926E-01,1.315502E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.484138E+01,2.399480E+01,4.844778E+01,1.074594E+04,9.996089E+03,3.632924E-01,8.748699E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483573E+01,2.399475E+01,4.841252E+01,1.827642E+05,2.000292E+05,6.178841E+00,1.750663E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099275E+01,4.543716E+01,2.399491E+01,4.751675E+01,1.197200E+05,1.680428E+05,4.047438E+00,1.470641E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.535642E+01,2.399540E+01,4.706687E+01,1.827636E+05,1.509355E+05,6.178823E+00,1.320999E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099275E+01,4.543714E+01,2.399480E+01,4.843387E+01,1.216549E+05,9.928431E+04,4.112855E+00,8.689490E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.543045E+01,2.399474E+01,4.843629E+01,2.560184E+04,1.906315E+04,8.655518E-01,1.668424E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099313E+01,4.678748E+01,2.399485E+01,4.764614E+01,1.662886E+04,1.620042E+04,5.621885E-01,1.417797E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099297E+01,4.669582E+01,2.399537E+01,4.714880E+01,2.560163E+04,1.431703E+04,8.655449E-01,1.253045E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099313E+01,4.678745E+01,2.399474E+01,4.862152E+01,1.689353E+04,9.401570E+03,5.711367E-01,8.228427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099298E+01,4.675169E+01,2.399467E+01,4.863005E+01
11:10:00,1.253113E+04,8.475695E+04,4.237551E-01,7.415368E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399875E+01,4.607296E+01,1.512787E+04,9.059080E+04,5.115670E-01,7.926426E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.651597E+01,1.719409E+05,9.173863E+05,5.814385E+00,8.026850E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399783E+01,4.649431E+01,7.204498E+04,8.630177E+04,2.436287E+00,7.551164E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.660316E+01,1.613636E+04,2.047940E+04,5.455319E-01,1.792358E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.484084E+01,2.399495E+01,4.745843E+01,1.076312E+04,1.494360E+04,3.638734E-01,1.307807E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.484380E+01,2.399534E+01,4.734919E+01,1.613568E+04,1.508716E+04,5.455089E-01,1.320440E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.484063E+01,2.399481E+01,4.843216E+01,1.074433E+04,1.003883E+04,3.632383E-01,8.786102E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483500E+01,2.399475E+01,4.839532E+01,1.827349E+05,2.037815E+05,6.177854E+00,1.783498E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099275E+01,4.543643E+01,2.399494E+01,4.746807E+01,1.197011E+05,1.624288E+05,4.046800E+00,1.421510E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.535569E+01,2.399539E+01,4.714662E+01,1.827344E+05,1.515170E+05,6.177835E+00,1.326088E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.543641E+01,2.399481E+01,4.841783E+01,1.216361E+05,9.975556E+04,4.112217E+00,8.730729E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.542973E+01,2.399474E+01,4.841718E+01,2.556476E+04,1.945894E+04,8.642982E-01,1.703059E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099313E+01,4.678245E+01,2.399488E+01,4.758951E+01,1.660493E+04,1.566530E+04,5.613794E-01,1.370967E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099297E+01,4.669072E+01,2.399536E+01,4.723000E+01,2.556456E+04,1.439960E+04,8.642913E-01,1.260270E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099313E+01,4.678242E+01,2.399474E+01,4.859744E+01,1.686963E+04,9.464938E+03,5.703285E-01,8.283882E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099297E+01,4.674674E+01,2.399468E+01,4.860238E+01
11:20:00,1.252983E+04,8.454315E+04,4.237111E-01,7.396663E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399875E+01,4.607633E+01,1.511116E+04,9.039590E+04,5.110019E-01,7.909373E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.651976E+01,1.717438E+05,9.147354E+05,5.807719E+00,8.003656E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399783E+01,4.649931E+01,7.176615E+04,8.622085E+04,2.426858E+00,7.544085E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.660485E+01,1.613390E+04,2.079665E+04,5.454487E-01,1.820119E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.484009E+01,2.399498E+01,4.742147E+01,1.076153E+04,1.439680E+04,3.638196E-01,1.259955E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.484307E+01,2.399532E+01,4.744541E+01,1.613322E+04,1.513907E+04,5.454257E-01,1.324982E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.483987E+01,2.399481E+01,4.841977E+01,1.074274E+04,1.007817E+04,3.631845E-01,8.820529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483426E+01,2.399476E+01,4.838155E+01,1.827060E+05,2.073022E+05,6.176875E+00,1.814307E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.543570E+01,2.399497E+01,4.742592E+01,1.196824E+05,1.567972E+05,4.046167E+00,1.372225E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.535497E+01,2.399537E+01,4.723182E+01,1.827054E+05,1.520580E+05,6.176856E+00,1.330822E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.543569E+01,2.399482E+01,4.840493E+01,1.216174E+05,1.001967E+05,4.111584E+00,8.769331E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.542903E+01,2.399475E+01,4.840142E+01,2.552920E+04,1.983354E+04,8.630959E-01,1.735840E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099313E+01,4.677763E+01,2.399491E+01,4.754001E+01,1.658199E+04,1.512941E+04,5.606037E-01,1.324068E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099297E+01,4.668583E+01,2.399534E+01,4.731651E+01,2.552900E+04,1.447934E+04,8.630891E-01,1.267249E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099313E+01,4.677760E+01,2.399476E+01,4.857643E+01,1.684671E+04,9.525946E+03,5.695535E-01,8.337270E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099297E+01,4.674200E+01,2.399469E+01,4.857827E+01
11:30:00,1.252850E+04,8.433302E+04,4.236663E-01,7.378280E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399875E+01,4.607965E+01,1.509454E+04,9.020370E+04,5.104396E-01,7.892557E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.652352E+01,1.715477E+05,9.121631E+05,5.801090E+00,7.981150E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399783E+01,4.650419E+01,7.149770E+04,8.615502E+04,2.417780E+00,7.538325E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.660621E+01,1.613146E+04,2.108496E+04,5.453662E-01,1.845347E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.483933E+01,2.399500E+01,4.738955E+01,1.075995E+04,1.386619E+04,3.637662E-01,1.213519E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.484233E+01,2.399530E+01,4.754345E+01,1.613078E+04,1.518673E+04,5.453431E-01,1.329152E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.483912E+01,2.399482E+01,4.840899E+01,1.074117E+04,1.011421E+04,3.631311E-01,8.852065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483352E+01,2.399477E+01,4.836959E+01,1.826773E+05,2.105681E+05,6.175905E+00,1.842886E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.543498E+01,2.399499E+01,4.738880E+01,1.196639E+05,1.512774E+05,4.045540E+00,1.323920E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.535425E+01,2.399535E+01,4.731918E+01,1.826768E+05,1.525609E+05,6.175887E+00,1.335222E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.543497E+01,2.399482E+01,4.839360E+01,1.215988E+05,1.006074E+05,4.110958E+00,8.805270E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.542833E+01,2.399476E+01,4.838750E+01,2.549509E+04,2.018452E+04,8.619426E-01,1.766553E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099313E+01,4.677299E+01,2.399494E+01,4.749606E+01,1.655998E+04,1.460545E+04,5.598596E-01,1.278214E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099296E+01,4.668113E+01,2.399532E+01,4.740486E+01,2.549489E+04,1.455626E+04,8.619358E-01,1.273980E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099313E+01,4.677297E+01,2.399476E+01,4.855707E+01,1.682472E+04,9.584503E+03,5.688102E-01,8.388513E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099297E+01,4.673744E+01,2.399470E+01,4.855612E+01
11:40:00,1.252716E+04,8.412644E+04,4.236206E-01,7.360206E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399875E+01,4.608293E+01,1.507801E+04,9.001442E+04,5.098808E-01,7.875996E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.652724E+01,1.713530E+05,9.096684E+05,5.794505E+00,7.959324E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399783E+01,4.650896E+01,7.123937E+04,8.610337E+04,2.409044E+00,7.533807E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.660724E+01,1.612904E+04,2.134269E+04,5.452843E-01,1.867900E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.483858E+01,2.399503E+01,4.736204E+01,1.075839E+04,1.336667E+04,3.637133E-01,1.169805E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.484160E+01,2.399526E+01,4.763902E+01,1.612836E+04,1.523036E+04,5.452612E-01,1.332970E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.483837E+01,2.399483E+01,4.839900E+01,1.073960E+04,1.014703E+04,3.630782E-01,8.880781E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483279E+01,2.399478E+01,4.835859E+01,1.826489E+05,2.135574E+05,6.174945E+00,1.869044E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.543427E+01,2.399502E+01,4.735608E+01,1.196455E+05,1.460220E+05,4.044920E+00,1.277928E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.535353E+01,2.399532E+01,4.740509E+01,1.826484E+05,1.530274E+05,6.174927E+00,1.339305E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.543426E+01,2.399483E+01,4.838298E+01,1.215805E+05,1.009878E+05,4.110338E+00,8.838558E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.542764E+01,2.399477E+01,4.837459E+01,2.546237E+04,2.050954E+04,8.608364E-01,1.794994E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099313E+01,4.676854E+01,2.399496E+01,4.745694E+01,1.653887E+04,1.410823E+04,5.591461E-01,1.234702E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099296E+01,4.667661E+01,2.399529E+01,4.749129E+01,2.546217E+04,1.463035E+04,8.608297E-01,1.280463E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099313E+01,4.676851E+01,2.399477E+01,4.853850E+01,1.680364E+04,9.640518E+03,5.680973E-01,8.437532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099297E+01,4.673306E+01,2.399471E+01,4.853506E+01
11:50:00,1.252578E+04,8.392322E+04,4.235742E-01,7.342427E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399875E+01,4.608617E+01,1.506159E+04,8.982820E+04,5.093255E-01,7.859703E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.653091E+01,1.711596E+05,9.072491E+05,5.787966E+00,7.938157E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399783E+01,4.651361E+01,7.099059E+04,8.606616E+04,2.400631E+00,7.530553E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.660800E+01,1.612663E+04,2.156861E+04,5.452030E-01,1.887667E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.483783E+01,2.399505E+01,4.733867E+01,1.075683E+04,1.291525E+04,3.636608E-01,1.130301E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.484088E+01,2.399522E+01,4.772647E+01,1.612595E+04,1.527024E+04,5.451800E-01,1.336460E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.483762E+01,2.399483E+01,4.838937E+01,1.073805E+04,1.017673E+04,3.630257E-01,8.906768E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483206E+01,2.399478E+01,4.834819E+01,1.826208E+05,2.162538E+05,6.173995E+00,1.892638E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.543356E+01,2.399504E+01,4.732750E+01,1.196273E+05,1.412014E+05,4.044306E+00,1.235743E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.535282E+01,2.399528E+01,4.748489E+01,1.826203E+05,1.534596E+05,6.173977E+00,1.343086E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.543355E+01,2.399483E+01,4.837264E+01,1.215623E+05,1.013384E+05,4.109724E+00,8.869240E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.542695E+01,2.399477E+01,4.836228E+01,2.543097E+04,2.080673E+04,8.597746E-01,1.820999E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099312E+01,4.676425E+01,2.399499E+01,4.742240E+01,1.651862E+04,1.365436E+04,5.584612E-01,1.194983E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099296E+01,4.667226E+01,2.399525E+01,4.757099E+01,2.543077E+04,1.470174E+04,8.597679E-01,1.286711E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099312E+01,4.676422E+01,2.399478E+01,4.852031E+01,1.678340E+04,9.694013E+03,5.674132E-01,8.484346E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099297E+01,4.672885E+01,2.399471E+01,4.851470E+01
12:00:00,1.252439E+04,8.372323E+04,4.235271E-01,7.324931E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399874E+01,4.608938E+01,1.504527E+04,8.964533E+04,5.087737E-01,7.843703E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.653452E+01,1.709676E+05,9.049049E+05,5.781472E+00,7.917647E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.651813E+01,7.075080E+04,8.604359E+04,2.392522E+00,7.528578E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.660845E+01,1.612425E+04,2.176159E+04,5.451224E-01,1.904553E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.483709E+01,2.399506E+01,4.731923E+01,1.075529E+04,1.253179E+04,3.636087E-01,1.096744E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.484015E+01,2.399516E+01,4.779893E+01,1.612357E+04,1.530661E+04,5.450994E-01,1.339642E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.483688E+01,2.399483E+01,4.837989E+01,1.073650E+04,1.020520E+04,3.629736E-01,8.931680E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483134E+01,2.399479E+01,4.833816E+01,1.825930E+05,2.186401E+05,6.173054E+00,1.913518E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.543286E+01,2.399506E+01,4.730280E+01,1.196094E+05,1.370130E+05,4.043698E+00,1.199091E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.535213E+01,2.399523E+01,4.755299E+01,1.825925E+05,1.538591E+05,6.173036E+00,1.346582E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.543285E+01,2.399484E+01,4.836237E+01,1.215444E+05,1.016760E+05,4.109117E+00,8.898780E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.542627E+01,2.399478E+01,4.835033E+01,2.540079E+04,2.107433E+04,8.587545E-01,1.844415E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099312E+01,4.676012E+01,2.399501E+01,4.739212E+01,1.649916E+04,1.326297E+04,5.578033E-01,1.160733E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099296E+01,4.666807E+01,2.399520E+01,4.763818E+01,2.540060E+04,1.477059E+04,8.587478E-01,1.292736E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099312E+01,4.676009E+01,2.399478E+01,4.850216E+01,1.676397E+04,9.746570E+03,5.667560E-01,8.530338E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099296E+01,4.672479E+01,2.399472E+01,4.849470E+01
12:10:00,1.252298E+04,8.352637E+04,4.234793E-01,7.307708E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399874E+01,4.609255E+01,1.502906E+04,8.946621E+04,5.082254E-01,7.828031E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.653807E+01,1.707768E+05,9.026363E+05,5.775022E+00,7.897798E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.652253E+01,7.051946E+04,8.603635E+04,2.384699E+00,7.527946E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.660858E+01,1.612188E+04,2.192287E+04,5.450424E-01,1.918665E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.483635E+01,2.399508E+01,4.730360E+01,1.075376E+04,1.222706E+04,3.635570E-01,1.070079E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483943E+01,2.399509E+01,4.784757E+01,1.612120E+04,1.534166E+04,5.450194E-01,1.342709E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.483614E+01,2.399484E+01,4.837040E+01,1.073498E+04,1.025011E+04,3.629219E-01,8.970979E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483062E+01,2.399478E+01,4.832631E+01,1.825654E+05,2.207235E+05,6.172123E+00,1.931748E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.543217E+01,2.399508E+01,4.728193E+01,1.195916E+05,1.335629E+05,4.043096E+00,1.168900E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.535143E+01,2.399517E+01,4.760203E+01,1.825649E+05,1.542481E+05,6.172105E+00,1.349986E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.543215E+01,2.399484E+01,4.835203E+01,1.215266E+05,1.021614E+05,4.108515E+00,8.941263E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.542559E+01,2.399478E+01,4.833671E+01,2.537178E+04,2.131325E+04,8.577735E-01,1.865320E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099312E+01,4.675614E+01,2.399503E+01,4.736593E+01,1.648045E+04,1.294440E+04,5.571707E-01,1.132856E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099296E+01,4.666403E+01,2.399514E+01,4.768533E+01,2.537158E+04,1.483903E+04,8.577668E-01,1.298725E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099312E+01,4.675611E+01,2.399478E+01,4.848386E+01,1.674528E+04,9.813894E+03,5.661242E-01,8.589256E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099296E+01,4.672088E+01,2.399472E+01,4.847297E+01
12:20:00,1.252154E+04,8.333262E+04,4.234308E-01,7.290758E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399874E+01,4.609568E+01,1.501294E+04,8.929164E+04,5.076804E-01,7.812758E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.654155E+01,1.705874E+05,9.004485E+05,5.768614E+00,7.878657E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.652680E+01,7.029609E+04,8.604429E+04,2.377146E+00,7.528642E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.660833E+01,1.611954E+04,2.205186E+04,5.449630E-01,1.929949E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.483561E+01,2.399510E+01,4.729244E+01,1.075224E+04,1.199890E+04,3.635057E-01,1.050116E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483872E+01,2.399503E+01,4.787651E+01,1.611886E+04,1.537575E+04,5.449401E-01,1.345692E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.483540E+01,2.399484E+01,4.836196E+01,1.073346E+04,1.033036E+04,3.628706E-01,9.041218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482990E+01,2.399475E+01,4.829609E+01,1.825382E+05,2.224933E+05,6.171200E+00,1.947233E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.543148E+01,2.399510E+01,4.726558E+01,1.195739E+05,1.308370E+05,4.042500E+00,1.145048E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.535074E+01,2.399512E+01,4.763600E+01,1.825376E+05,1.546298E+05,6.171182E+00,1.353326E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.543147E+01,2.399484E+01,4.834272E+01,1.215090E+05,1.029691E+05,4.107919E+00,9.011947E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.542493E+01,2.399475E+01,4.830650E+01,2.534386E+04,2.152227E+04,8.568295E-01,1.883610E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099312E+01,4.675229E+01,2.399505E+01,4.734442E+01,1.646244E+04,1.269717E+04,5.565620E-01,1.111224E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099295E+01,4.666014E+01,2.399509E+01,4.771650E+01,2.534366E+04,1.490745E+04,8.568228E-01,1.304712E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099312E+01,4.675227E+01,2.399479E+01,4.846646E+01,1.672730E+04,9.912817E+03,5.655162E-01,8.675833E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099296E+01,4.671710E+01,2.399469E+01,4.843432E+01
12:30:00,1.252009E+04,8.314203E+04,4.233817E-01,7.274083E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399874E+01,4.609878E+01,1.499692E+04,8.912242E+04,5.071387E-01,7.797952E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.654493E+01,1.703991E+05,8.983467E+05,5.762248E+00,7.860268E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.653091E+01,7.008027E+04,8.606741E+04,2.369847E+00,7.530665E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.660774E+01,1.611721E+04,2.214805E+04,5.448843E-01,1.938365E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.483488E+01,2.399511E+01,4.728516E+01,1.075074E+04,1.184008E+04,3.634548E-01,1.036222E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483801E+01,2.399499E+01,4.789444E+01,1.611653E+04,1.540907E+04,5.448613E-01,1.348608E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.483467E+01,2.399484E+01,4.835391E+01,1.073195E+04,1.046253E+04,3.628197E-01,9.156909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482919E+01,2.399470E+01,4.823757E+01,1.825111E+05,2.239399E+05,6.170286E+00,1.959890E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.543080E+01,2.399511E+01,4.725318E+01,1.195565E+05,1.287716E+05,4.041909E+00,1.126977E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.535006E+01,2.399508E+01,4.766173E+01,1.825106E+05,1.550059E+05,6.170268E+00,1.356617E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.543078E+01,2.399485E+01,4.833379E+01,1.214915E+05,1.042533E+05,4.107329E+00,9.124351E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.542427E+01,2.399470E+01,4.825033E+01,2.531696E+04,2.170035E+04,8.559202E-01,1.899191E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099312E+01,4.674859E+01,2.399507E+01,4.732709E+01,1.644510E+04,1.251498E+04,5.559757E-01,1.095283E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099295E+01,4.665638E+01,2.399505E+01,4.773872E+01,2.531677E+04,1.497608E+04,8.559135E-01,1.310719E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099312E+01,4.674856E+01,2.399480E+01,4.844938E+01,1.670998E+04,1.005834E+04,5.649307E-01,8.803201E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099296E+01,4.671346E+01,2.399465E+01,4.836922E+01
12:40:00,1.251862E+04,8.295457E+04,4.233319E-01,7.257683E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399874E+01,4.610184E+01,1.498100E+04,8.895904E+04,5.066003E-01,7.783657E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.654819E+01,1.702121E+05,8.963330E+05,5.755924E+00,7.842649E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.653486E+01,6.987157E+04,8.610648E+04,2.362790E+00,7.534084E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.660682E+01,1.611489E+04,2.221117E+04,5.448061E-01,1.943886E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.483415E+01,2.399513E+01,4.728154E+01,1.074924E+04,1.173910E+04,3.634042E-01,1.027388E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483731E+01,2.399497E+01,4.790635E+01,1.611421E+04,1.544178E+04,5.447831E-01,1.351470E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.483394E+01,2.399485E+01,4.834594E+01,1.073046E+04,1.066020E+04,3.627691E-01,9.329926E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482848E+01,2.399464E+01,4.815113E+01,1.824843E+05,2.250559E+05,6.169381E+00,1.969654E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.543012E+01,2.399513E+01,4.724450E+01,1.195392E+05,1.272624E+05,4.041324E+00,1.113773E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.534939E+01,2.399506E+01,4.768290E+01,1.824838E+05,1.553773E+05,6.169363E+00,1.359868E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.543011E+01,2.399485E+01,4.832492E+01,1.214742E+05,1.061460E+05,4.106745E+00,9.290026E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.542361E+01,2.399465E+01,4.816815E+01,2.529104E+04,2.184678E+04,8.550437E-01,1.912003E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099311E+01,4.674501E+01,2.399509E+01,4.731367E+01,1.642839E+04,1.238758E+04,5.554107E-01,1.084138E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099295E+01,4.665275E+01,2.399503E+01,4.775590E+01,2.529085E+04,1.504513E+04,8.550371E-01,1.316761E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099311E+01,4.674498E+01,2.399480E+01,4.843230E+01,1.669329E+04,1.026346E+04,5.643664E-01,8.982746E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099296E+01,4.670994E+01,2.399460E+01,4.827763E+01
12:50:00,1.251713E+04,8.277035E+04,4.232817E-01,7.241566E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399874E+01,4.610487E+01,1.496533E+04,8.880203E+04,5.060704E-01,7.769920E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.655133E+01,1.700280E+05,8.944107E+05,5.749699E+00,7.825830E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.653863E+01,6.967123E+04,8.616131E+04,2.356015E+00,7.538882E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.660557E+01,1.611262E+04,2.224096E+04,5.447291E-01,1.946491E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.483343E+01,2.399514E+01,4.728151E+01,1.074777E+04,1.168040E+04,3.633545E-01,1.022255E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483661E+01,2.399495E+01,4.791464E+01,1.611194E+04,1.547392E+04,5.447062E-01,1.354283E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099265E+01,4.483322E+01,2.399485E+01,4.833792E+01,1.072899E+04,1.093447E+04,3.627194E-01,9.569997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482778E+01,2.399460E+01,4.804274E+01,1.824580E+05,2.258330E+05,6.168491E+00,1.976452E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542945E+01,2.399514E+01,4.723944E+01,1.195222E+05,1.261669E+05,4.040749E+00,1.104189E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.534872E+01,2.399505E+01,4.770111E+01,1.824575E+05,1.557443E+05,6.168473E+00,1.363079E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542944E+01,2.399485E+01,4.831598E+01,1.214572E+05,1.087584E+05,4.106170E+00,9.518686E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.542296E+01,2.399461E+01,4.806464E+01,2.526621E+04,2.196076E+04,8.542042E-01,1.921976E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099311E+01,4.674155E+01,2.399510E+01,4.730404E+01,1.641239E+04,1.230102E+04,5.548695E-01,1.076566E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099295E+01,4.664924E+01,2.399501E+01,4.776978E+01,2.526602E+04,1.511456E+04,8.541976E-01,1.322838E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099311E+01,4.674152E+01,2.399480E+01,4.841510E+01,1.667730E+04,1.053917E+04,5.638259E-01,9.224073E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099296E+01,4.670654E+01,2.399456E+01,4.816431E+01
13:00:00,1.251563E+04,8.258946E+04,4.232309E-01,7.225740E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399874E+01,4.610785E+01,1.494986E+04,8.865170E+04,5.055474E-01,7.756768E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.655433E+01,1.698463E+05,8.925810E+05,5.743555E+00,7.809822E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.654223E+01,6.947839E+04,8.623157E+04,2.349494E+00,7.545030E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.660400E+01,1.611037E+04,2.223726E+04,5.446533E-01,1.946165E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.483273E+01,2.399515E+01,4.728503E+01,1.074632E+04,1.164331E+04,3.633055E-01,1.019012E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483593E+01,2.399494E+01,4.792064E+01,1.610969E+04,1.550543E+04,5.446303E-01,1.357041E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.483252E+01,2.399485E+01,4.832982E+01,1.072754E+04,1.129228E+04,3.626704E-01,9.883192E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482710E+01,2.399458E+01,4.791978E+01,1.824321E+05,2.262658E+05,6.167614E+00,1.980237E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542880E+01,2.399515E+01,4.723798E+01,1.195054E+05,1.252923E+05,4.040183E+00,1.096539E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.534807E+01,2.399503E+01,4.771715E+01,1.824316E+05,1.561062E+05,6.167596E+00,1.366246E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542879E+01,2.399485E+01,4.830693E+01,1.214405E+05,1.121656E+05,4.105604E+00,9.816914E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.542233E+01,2.399459E+01,4.794615E+01,2.524238E+04,2.204165E+04,8.533986E-01,1.929052E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099311E+01,4.673826E+01,2.399512E+01,4.729811E+01,1.639703E+04,1.223646E+04,5.543503E-01,1.070919E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099295E+01,4.664592E+01,2.399500E+01,4.778121E+01,2.524219E+04,1.518427E+04,8.533920E-01,1.328938E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099311E+01,4.673823E+01,2.399481E+01,4.839774E+01,1.666197E+04,1.089306E+04,5.633074E-01,9.533828E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099295E+01,4.670332E+01,2.399454E+01,4.803580E+01
13:10:00,1.251411E+04,8.241207E+04,4.231796E-01,7.210220E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399874E+01,4.611078E+01,1.493454E+04,8.850814E+04,5.050294E-01,7.744207E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.655722E+01,1.696664E+05,8.908436E+05,5.737470E+00,7.794621E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.654567E+01,6.929219E+04,8.631597E+04,2.343198E+00,7.552415E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.660212E+01,1.610815E+04,2.219932E+04,5.445782E-01,1.942842E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.483203E+01,2.399516E+01,4.729212E+01,1.074489E+04,1.161474E+04,3.632570E-01,1.016514E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483526E+01,2.399494E+01,4.792509E+01,1.610747E+04,1.553551E+04,5.445553E-01,1.359673E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.483182E+01,2.399485E+01,4.832166E+01,1.072610E+04,1.172342E+04,3.626219E-01,1.026056E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482642E+01,2.399458E+01,4.778945E+01,1.824065E+05,2.263427E+05,6.166749E+00,1.980907E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542816E+01,2.399516E+01,4.724011E+01,1.194889E+05,1.245214E+05,4.039624E+00,1.089794E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.534742E+01,2.399502E+01,4.773148E+01,1.824060E+05,1.564544E+05,6.166731E+00,1.369293E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542814E+01,2.399485E+01,4.829780E+01,1.214240E+05,1.162882E+05,4.105046E+00,1.017776E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.542171E+01,2.399459E+01,4.781912E+01,2.521946E+04,2.208795E+04,8.526234E-01,1.933101E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099311E+01,4.673510E+01,2.399513E+01,4.729585E+01,1.638225E+04,1.218240E+04,5.538507E-01,1.066190E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099294E+01,4.664272E+01,2.399499E+01,4.779069E+01,2.521926E+04,1.525326E+04,8.526168E-01,1.334975E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099311E+01,4.673508E+01,2.399481E+01,4.838025E+01,1.664721E+04,1.131771E+04,5.628085E-01,9.905520E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099295E+01,4.670023E+01,2.399454E+01,4.789880E+01
