13:20:00,1.251258E+04,8.223823E+04,4.231279E-01,7.195012E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399874E+01,4.611368E+01,1.491935E+04,8.837090E+04,5.045157E-01,7.732200E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.655999E+01,1.694880E+05,8.891929E+05,5.731438E+00,7.780179E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.654896E+01,6.911214E+04,8.641390E+04,2.337109E+00,7.560985E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.659995E+01,1.610596E+04,2.212719E+04,5.445040E-01,1.936527E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.483134E+01,2.399517E+01,4.730398E+01,1.074347E+04,1.159081E+04,3.632090E-01,1.014422E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483459E+01,2.399494E+01,4.793002E+01,1.610528E+04,1.556391E+04,5.444810E-01,1.362158E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.483113E+01,2.399486E+01,4.831519E+01,1.072468E+04,1.221382E+04,3.625739E-01,1.068979E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482575E+01,2.399461E+01,4.765922E+01,1.823812E+05,2.260608E+05,6.165893E+00,1.978438E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542752E+01,2.399518E+01,4.724703E+01,1.194725E+05,1.238196E+05,4.039072E+00,1.083654E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.534679E+01,2.399502E+01,4.774590E+01,1.823806E+05,1.567864E+05,6.165875E+00,1.372199E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542751E+01,2.399486E+01,4.829036E+01,1.214076E+05,1.210107E+05,4.104494E+00,1.059111E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.542109E+01,2.399461E+01,4.769058E+01,2.519736E+04,2.209935E+04,8.518764E-01,1.934096E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099311E+01,4.673204E+01,2.399515E+01,4.729847E+01,1.636802E+04,1.213542E+04,5.533693E-01,1.062080E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099294E+01,4.663962E+01,2.399499E+01,4.780007E+01,2.519717E+04,1.532124E+04,8.518698E-01,1.340924E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099311E+01,4.673202E+01,2.399482E+01,4.836446E+01,1.663299E+04,1.180229E+04,5.623278E-01,1.032966E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099295E+01,4.669722E+01,2.399456E+01,4.776064E+01
13:30:00,1.251104E+04,8.206804E+04,4.230756E-01,7.180122E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399874E+01,4.611652E+01,1.490428E+04,8.823940E+04,5.040059E-01,7.720695E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.656265E+01,1.693110E+05,8.876223E+05,5.725453E+00,7.766438E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.655210E+01,6.893790E+04,8.652449E+04,2.331217E+00,7.570661E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.659752E+01,1.610378E+04,2.202109E+04,5.444303E-01,1.927240E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.483065E+01,2.399518E+01,4.731989E+01,1.074206E+04,1.156956E+04,3.631614E-01,1.012562E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483392E+01,2.399494E+01,4.793493E+01,1.610310E+04,1.559034E+04,5.444074E-01,1.364471E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.483044E+01,2.399486E+01,4.830956E+01,1.072328E+04,1.274992E+04,3.625263E-01,1.115900E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482509E+01,2.399464E+01,4.753248E+01,1.823561E+05,2.254193E+05,6.165046E+00,1.972821E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542689E+01,2.399519E+01,4.725803E+01,1.194564E+05,1.231700E+05,4.038525E+00,1.077969E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.534616E+01,2.399501E+01,4.775985E+01,1.823556E+05,1.570993E+05,6.165028E+00,1.374937E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542687E+01,2.399486E+01,4.828378E+01,1.213915E+05,1.262217E+05,4.103947E+00,1.104719E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.542047E+01,2.399464E+01,4.756385E+01,2.517605E+04,2.207574E+04,8.511559E-01,1.932028E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099311E+01,4.672907E+01,2.399516E+01,4.730522E+01,1.635429E+04,1.209386E+04,5.529051E-01,1.058444E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099294E+01,4.663660E+01,2.399498E+01,4.780881E+01,2.517586E+04,1.538789E+04,8.511493E-01,1.346757E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099311E+01,4.672904E+01,2.399482E+01,4.834955E+01,1.661928E+04,1.233627E+04,5.618643E-01,1.079701E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099295E+01,4.669430E+01,2.399459E+01,4.762483E+01
13:40:00,1.250948E+04,8.190157E+04,4.230228E-01,7.165559E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399874E+01,4.611931E+01,1.488931E+04,8.811303E+04,5.034998E-01,7.709638E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.656523E+01,1.691354E+05,8.861249E+05,5.719514E+00,7.753337E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.655510E+01,6.876915E+04,8.664658E+04,2.325510E+00,7.581343E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.659486E+01,1.610162E+04,2.188158E+04,5.443574E-01,1.915028E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482997E+01,2.399518E+01,4.733965E+01,1.074067E+04,1.154955E+04,3.631143E-01,1.010812E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483326E+01,2.399493E+01,4.793972E+01,1.610094E+04,1.561449E+04,5.443344E-01,1.366584E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482976E+01,2.399486E+01,4.830440E+01,1.072188E+04,1.331980E+04,3.624792E-01,1.165776E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482442E+01,2.399468E+01,4.741185E+01,1.823313E+05,2.244213E+05,6.164208E+00,1.964086E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542625E+01,2.399519E+01,4.727287E+01,1.194403E+05,1.225592E+05,4.037984E+00,1.072625E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.534552E+01,2.399501E+01,4.777317E+01,1.823308E+05,1.573900E+05,6.164190E+00,1.377481E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542624E+01,2.399487E+01,4.827764E+01,1.213755E+05,1.318193E+05,4.103406E+00,1.153710E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.541986E+01,2.399468E+01,4.744161E+01,2.515548E+04,2.201730E+04,8.504604E-01,1.926910E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099311E+01,4.672617E+01,2.399517E+01,4.731581E+01,1.634103E+04,1.205643E+04,5.524570E-01,1.055168E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099294E+01,4.663367E+01,2.399498E+01,4.781676E+01,2.515529E+04,1.545286E+04,8.504538E-01,1.352442E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099311E+01,4.672614E+01,2.399483E+01,4.833510E+01,1.660605E+04,1.290990E+04,5.614168E-01,1.129905E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099295E+01,4.669146E+01,2.399464E+01,4.749418E+01
13:50:00,1.250790E+04,8.173890E+04,4.229695E-01,7.151327E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399874E+01,4.612206E+01,1.487430E+04,8.799114E+04,5.029921E-01,7.698974E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.656772E+01,1.689593E+05,8.846937E+05,5.713560E+00,7.740815E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.655799E+01,6.860401E+04,8.677895E+04,2.319926E+00,7.592925E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.659199E+01,1.609946E+04,2.170950E+04,5.442843E-01,1.899968E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482929E+01,2.399519E+01,4.736318E+01,1.073927E+04,1.152971E+04,3.630671E-01,1.009076E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483260E+01,2.399493E+01,4.794444E+01,1.609878E+04,1.563603E+04,5.442614E-01,1.368468E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482908E+01,2.399486E+01,4.829957E+01,1.072049E+04,1.391273E+04,3.624320E-01,1.217669E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482376E+01,2.399473E+01,4.729889E+01,1.823066E+05,2.230733E+05,6.163371E+00,1.952286E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542563E+01,2.399520E+01,4.729144E+01,1.194244E+05,1.219764E+05,4.037443E+00,1.067525E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.534490E+01,2.399500E+01,4.778593E+01,1.823060E+05,1.576553E+05,6.163353E+00,1.379802E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542562E+01,2.399487E+01,4.827182E+01,1.213595E+05,1.377112E+05,4.102866E+00,1.205275E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.541925E+01,2.399472E+01,4.732562E+01,2.513544E+04,2.192450E+04,8.497827E-01,1.918787E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099310E+01,4.672336E+01,2.399517E+01,4.733011E+01,1.632812E+04,1.202202E+04,5.520204E-01,1.052157E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099294E+01,4.663082E+01,2.399498E+01,4.782399E+01,2.513524E+04,1.551573E+04,8.497761E-01,1.357944E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099310E+01,4.672333E+01,2.399483E+01,4.832099E+01,1.659316E+04,1.351416E+04,5.609809E-01,1.182790E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099295E+01,4.668870E+01,2.399468E+01,4.737051E+01
14:00:00,1.250631E+04,8.158007E+04,4.229156E-01,7.137432E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399874E+01,4.612475E+01,1.485927E+04,8.787308E+04,5.024839E-01,7.688645E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.657015E+01,1.687833E+05,8.833217E+05,5.707607E+00,7.728811E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.656077E+01,6.844275E+04,8.692031E+04,2.314473E+00,7.605295E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.658895E+01,1.609730E+04,2.150600E+04,5.442113E-01,1.882156E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482861E+01,2.399519E+01,4.739042E+01,1.073788E+04,1.150922E+04,3.630199E-01,1.007282E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483194E+01,2.399493E+01,4.794921E+01,1.609662E+04,1.565461E+04,5.441883E-01,1.370094E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482840E+01,2.399487E+01,4.829508E+01,1.071909E+04,1.451927E+04,3.623848E-01,1.270750E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482310E+01,2.399478E+01,4.719438E+01,1.822819E+05,2.213847E+05,6.162535E+00,1.937506E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542500E+01,2.399520E+01,4.731370E+01,1.194084E+05,1.214124E+05,4.036903E+00,1.062589E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.534427E+01,2.399500E+01,4.779823E+01,1.822813E+05,1.578915E+05,6.162517E+00,1.381869E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542499E+01,2.399487E+01,4.826630E+01,1.213435E+05,1.438132E+05,4.102327E+00,1.258677E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.541865E+01,2.399477E+01,4.721695E+01,2.511592E+04,2.179818E+04,8.491229E-01,1.907730E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099310E+01,4.672062E+01,2.399518E+01,4.734806E+01,1.631555E+04,1.198969E+04,5.515955E-01,1.049329E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099294E+01,4.662805E+01,2.399497E+01,4.783063E+01,2.511573E+04,1.557608E+04,8.491164E-01,1.363226E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099310E+01,4.672059E+01,2.399484E+01,4.830720E+01,1.658061E+04,1.414079E+04,5.605566E-01,1.237630E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099295E+01,4.668601E+01,2.399474E+01,4.725491E+01
14:10:00,1.250470E+04,8.142511E+04,4.228613E-01,7.123874E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399874E+01,4.612738E+01,1.484429E+04,8.775823E+04,5.019773E-01,7.678596E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.657252E+01,1.686079E+05,8.820020E+05,5.701676E+00,7.717265E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.656346E+01,6.828571E+04,8.706936E+04,2.309162E+00,7.618336E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.658577E+01,1.609515E+04,2.127115E+04,5.441385E-01,1.861602E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482793E+01,2.399519E+01,4.742137E+01,1.073649E+04,1.148668E+04,3.629729E-01,1.005310E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483129E+01,2.399493E+01,4.795413E+01,1.609447E+04,1.566875E+04,5.441156E-01,1.371332E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482772E+01,2.399487E+01,4.829094E+01,1.071770E+04,1.513006E+04,3.623378E-01,1.324202E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482244E+01,2.399484E+01,4.709855E+01,1.822573E+05,2.193489E+05,6.161704E+00,1.919689E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542438E+01,2.399521E+01,4.733961E+01,1.193925E+05,1.208528E+05,4.036367E+00,1.057692E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.534366E+01,2.399499E+01,4.781019E+01,1.822567E+05,1.580840E+05,6.161686E+00,1.383553E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542437E+01,2.399487E+01,4.826109E+01,1.213277E+05,1.500386E+05,4.101790E+00,1.313158E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.541804E+01,2.399482E+01,4.711613E+01,2.509697E+04,2.163744E+04,8.484820E-01,1.893661E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099310E+01,4.671796E+01,2.399518E+01,4.736957E+01,1.630334E+04,1.195792E+04,5.511827E-01,1.046549E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099294E+01,4.662535E+01,2.399497E+01,4.783681E+01,2.509677E+04,1.563229E+04,8.484755E-01,1.368145E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099310E+01,4.671793E+01,2.399484E+01,4.829377E+01,1.656842E+04,1.478107E+04,5.601445E-01,1.293664E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099294E+01,4.668340E+01,2.399479E+01,4.714788E+01
14:20:00,1.250308E+04,8.127400E+04,4.228066E-01,7.110654E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399874E+01,4.612997E+01,1.482937E+04,8.764596E+04,5.014726E-01,7.668773E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.657484E+01,1.684333E+05,8.807275E+05,5.695770E+00,7.706115E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.656606E+01,6.813286E+04,8.722466E+04,2.303994E+00,7.631924E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.658246E+01,1.609301E+04,2.100672E+04,5.440661E-01,1.838459E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482726E+01,2.399519E+01,4.745810E+01,1.073510E+04,1.146136E+04,3.629261E-01,1.003094E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.483064E+01,2.399493E+01,4.796171E+01,1.609233E+04,1.567785E+04,5.440432E-01,1.372128E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482705E+01,2.399488E+01,4.828987E+01,1.071632E+04,1.573781E+04,3.622910E-01,1.377387E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482179E+01,2.399489E+01,4.701303E+01,1.822328E+05,2.169872E+05,6.160878E+00,1.899018E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542377E+01,2.399521E+01,4.737149E+01,1.193768E+05,1.202884E+05,4.035834E+00,1.052753E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.534304E+01,2.399499E+01,4.782419E+01,1.822323E+05,1.582261E+05,6.160860E+00,1.384797E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542375E+01,2.399488E+01,4.825895E+01,1.213119E+05,1.563174E+05,4.101257E+00,1.368105E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.541745E+01,2.399488E+01,4.702506E+01,2.507856E+04,2.144440E+04,8.478597E-01,1.876765E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099310E+01,4.671537E+01,2.399519E+01,4.739701E+01,1.629149E+04,1.192575E+04,5.507819E-01,1.043733E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099294E+01,4.662273E+01,2.399497E+01,4.784500E+01,2.507837E+04,1.568365E+04,8.478532E-01,1.372639E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099310E+01,4.671534E+01,2.399485E+01,4.828352E+01,1.655658E+04,1.542783E+04,5.597444E-01,1.350263E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099294E+01,4.668086E+01,2.399485E+01,4.705137E+01
14:30:00,1.250145E+04,8.112670E+04,4.227515E-01,7.097767E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399873E+01,4.613249E+01,1.481451E+04,8.753568E+04,5.009703E-01,7.659125E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.657713E+01,1.682595E+05,8.794918E+05,5.689895E+00,7.695303E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.656860E+01,6.798410E+04,8.738471E+04,2.298963E+00,7.645928E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.657906E+01,1.609088E+04,2.071496E+04,5.439941E-01,1.812924E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482659E+01,2.399520E+01,4.749930E+01,1.073373E+04,1.143262E+04,3.628796E-01,1.000579E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482999E+01,2.399493E+01,4.797085E+01,1.609020E+04,1.568153E+04,5.439712E-01,1.372450E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482638E+01,2.399488E+01,4.829068E+01,1.071494E+04,1.633621E+04,3.622445E-01,1.429754E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482114E+01,2.399495E+01,4.693603E+01,1.822086E+05,2.143215E+05,6.160057E+00,1.875688E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542315E+01,2.399522E+01,4.740764E+01,1.193611E+05,1.197102E+05,4.035304E+00,1.047693E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.534243E+01,2.399499E+01,4.783928E+01,1.822080E+05,1.583138E+05,6.160039E+00,1.385563E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542314E+01,2.399489E+01,4.825870E+01,1.212963E+05,1.625866E+05,4.100728E+00,1.422968E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.541685E+01,2.399493E+01,4.694222E+01,2.506069E+04,2.122113E+04,8.472556E-01,1.857224E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099310E+01,4.671285E+01,2.399520E+01,4.742855E+01,1.627998E+04,1.189249E+04,5.503929E-01,1.040823E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099293E+01,4.662019E+01,2.399497E+01,4.785420E+01,2.506050E+04,1.572963E+04,8.472491E-01,1.376663E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099310E+01,4.671283E+01,2.399486E+01,4.827525E+01,1.654510E+04,1.607454E+04,5.593560E-01,1.406858E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099294E+01,4.667840E+01,2.399491E+01,4.696378E+01
14:40:00,1.249981E+04,8.098315E+04,4.226960E-01,7.085209E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399873E+01,4.613497E+01,1.479973E+04,8.742689E+04,5.004704E-01,7.649606E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.657940E+01,1.680867E+05,8.782888E+05,5.684050E+00,7.684778E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.657108E+01,6.783932E+04,8.754806E+04,2.294067E+00,7.660220E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.657562E+01,1.608876E+04,2.039842E+04,5.439225E-01,1.785221E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482592E+01,2.399519E+01,4.754442E+01,1.073236E+04,1.140025E+04,3.628333E-01,9.977457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482934E+01,2.399494E+01,4.798113E+01,1.608808E+04,1.567921E+04,5.438995E-01,1.372246E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482571E+01,2.399488E+01,4.829265E+01,1.071357E+04,1.691965E+04,3.621982E-01,1.480810E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482049E+01,2.399500E+01,4.686667E+01,1.821845E+05,2.113768E+05,6.159243E+00,1.849916E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542255E+01,2.399522E+01,4.744757E+01,1.193455E+05,1.191153E+05,4.034778E+00,1.042487E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099257E+01,4.534182E+01,2.399499E+01,4.785516E+01,1.821839E+05,1.583432E+05,6.159225E+00,1.385821E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542253E+01,2.399489E+01,4.825962E+01,1.212807E+05,1.687879E+05,4.100203E+00,1.477235E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.541626E+01,2.399498E+01,4.686685E+01,2.504335E+04,2.097009E+04,8.466691E-01,1.835253E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099310E+01,4.671041E+01,2.399520E+01,4.746366E+01,1.626881E+04,1.185756E+04,5.500153E-01,1.037766E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099293E+01,4.661771E+01,2.399497E+01,4.786388E+01,2.504316E+04,1.576976E+04,8.466627E-01,1.380174E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099310E+01,4.671038E+01,2.399486E+01,4.826823E+01,1.653395E+04,1.671512E+04,5.589790E-01,1.462914E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099294E+01,4.667600E+01,2.399496E+01,4.688430E+01
14:50:00,1.249816E+04,8.084325E+04,4.226400E-01,7.072969E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399873E+01,4.613739E+01,1.478502E+04,8.731915E+04,4.999731E-01,7.640180E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.658166E+01,1.679148E+05,8.771133E+05,5.678237E+00,7.674493E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.657351E+01,6.769839E+04,8.771335E+04,2.289302E+00,7.674683E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.657216E+01,1.608665E+04,2.006196E+04,5.438513E-01,1.755774E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482526E+01,2.399519E+01,4.759314E+01,1.073100E+04,1.135878E+04,3.627873E-01,9.941164E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482870E+01,2.399493E+01,4.799207E+01,1.608597E+04,1.566313E+04,5.438283E-01,1.370838E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482504E+01,2.399489E+01,4.829570E+01,1.071221E+04,1.750083E+04,3.621523E-01,1.531667E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.481985E+01,2.399504E+01,4.680440E+01,1.821605E+05,2.082007E+05,6.158433E+00,1.822120E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542194E+01,2.399521E+01,4.749102E+01,1.193301E+05,1.184502E+05,4.034256E+00,1.036667E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099257E+01,4.534121E+01,2.399498E+01,4.787126E+01,1.821600E+05,1.582349E+05,6.158416E+00,1.384872E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542193E+01,2.399489E+01,4.826143E+01,1.212653E+05,1.750346E+05,4.099681E+00,1.531900E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.541568E+01,2.399503E+01,4.679849E+01,2.502651E+04,2.069594E+04,8.460998E-01,1.811259E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099310E+01,4.670803E+01,2.399519E+01,4.750202E+01,1.625797E+04,1.181530E+04,5.496487E-01,1.034068E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099293E+01,4.661530E+01,2.399497E+01,4.787385E+01,2.502632E+04,1.579612E+04,8.460933E-01,1.382481E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099310E+01,4.670800E+01,2.399487E+01,4.826217E+01,1.652312E+04,1.736035E+04,5.586131E-01,1.519378E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099294E+01,4.667367E+01,2.399501E+01,4.681237E+01
15:00:00,1.249649E+04,8.070687E+04,4.225837E-01,7.061037E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399873E+01,4.613975E+01,1.477039E+04,8.721216E+04,4.994784E-01,7.630819E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.658391E+01,1.677438E+05,8.759612E+05,5.672456E+00,7.664413E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.657590E+01,6.756121E+04,8.787934E+04,2.284663E+00,7.689206E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.656872E+01,1.608456E+04,1.970677E+04,5.437805E-01,1.724689E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482460E+01,2.399518E+01,4.764407E+01,1.072965E+04,1.131139E+04,3.627416E-01,9.899681E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482806E+01,2.399494E+01,4.800898E+01,1.608388E+04,1.563804E+04,5.437576E-01,1.368642E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482438E+01,2.399490E+01,4.830521E+01,1.071086E+04,1.806430E+04,3.621065E-01,1.580975E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.481921E+01,2.399507E+01,4.673999E+01,1.821368E+05,2.048069E+05,6.157630E+00,1.792417E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542134E+01,2.399521E+01,4.753671E+01,1.193148E+05,1.177429E+05,4.033737E+00,1.030476E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099257E+01,4.534062E+01,2.399499E+01,4.789244E+01,1.821363E+05,1.580350E+05,6.157612E+00,1.383122E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542133E+01,2.399490E+01,4.826967E+01,1.212500E+05,1.811749E+05,4.099163E+00,1.585633E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.541509E+01,2.399506E+01,4.672852E+01,2.501016E+04,2.039997E+04,8.455470E-01,1.785357E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099310E+01,4.670572E+01,2.399519E+01,4.754237E+01,1.624744E+04,1.176859E+04,5.492928E-01,1.029979E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099293E+01,4.661296E+01,2.399497E+01,4.788912E+01,2.500997E+04,1.581306E+04,8.455405E-01,1.383962E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099310E+01,4.670569E+01,2.399488E+01,4.826251E+01,1.651261E+04,1.799515E+04,5.582578E-01,1.574929E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099294E+01,4.667141E+01,2.399504E+01,4.673936E+01
15:10:00,1.249482E+04,8.057387E+04,4.225270E-01,7.049402E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399873E+01,4.614207E+01,1.475584E+04,8.710559E+04,4.989863E-01,7.621495E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.658616E+01,1.675738E+05,8.748283E+05,5.666708E+00,7.654501E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.657826E+01,6.742765E+04,8.804482E+04,2.280146E+00,7.703684E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.656530E+01,1.608248E+04,1.933560E+04,5.437102E-01,1.692206E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482394E+01,2.399518E+01,4.769875E+01,1.072830E+04,1.125844E+04,3.626962E-01,9.853345E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482743E+01,2.399494E+01,4.802517E+01,1.608180E+04,1.560456E+04,5.436873E-01,1.365711E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482373E+01,2.399490E+01,4.831413E+01,1.070952E+04,1.860170E+04,3.620611E-01,1.628002E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.481857E+01,2.399511E+01,4.668592E+01,1.821132E+05,2.012285E+05,6.156833E+00,1.761101E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542074E+01,2.399520E+01,4.758603E+01,1.192995E+05,1.169952E+05,4.033223E+00,1.023932E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099257E+01,4.534002E+01,2.399498E+01,4.791270E+01,1.821127E+05,1.577492E+05,6.156815E+00,1.380621E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542073E+01,2.399490E+01,4.827739E+01,1.212347E+05,1.871139E+05,4.098648E+00,1.637604E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.541451E+01,2.399510E+01,4.666866E+01,2.499428E+04,2.008546E+04,8.450101E-01,1.757831E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099310E+01,4.670347E+01,2.399519E+01,4.758601E+01,1.623722E+04,1.171761E+04,5.489471E-01,1.025518E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099293E+01,4.661069E+01,2.399497E+01,4.790336E+01,2.499409E+04,1.582110E+04,8.450037E-01,1.384664E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099310E+01,4.670345E+01,2.399488E+01,4.826246E+01,1.650241E+04,1.860977E+04,5.579128E-01,1.628713E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099294E+01,4.666920E+01,2.399509E+01,4.667676E+01
15:20:00,1.249313E+04,8.044410E+04,4.224700E-01,7.038049E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399873E+01,4.614434E+01,1.474137E+04,8.699915E+04,4.984969E-01,7.612182E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.658840E+01,1.674048E+05,8.737106E+05,5.660991E+00,7.644722E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.658059E+01,6.729760E+04,8.820855E+04,2.275748E+00,7.718010E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.656191E+01,1.608041E+04,1.895292E+04,5.436403E-01,1.658715E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482329E+01,2.399517E+01,4.775929E+01,1.072697E+04,1.120015E+04,3.626511E-01,9.802324E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482680E+01,2.399494E+01,4.804351E+01,1.607973E+04,1.556287E+04,5.436174E-01,1.362062E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482308E+01,2.399490E+01,4.832538E+01,1.070818E+04,1.910879E+04,3.620160E-01,1.672375E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.481794E+01,2.399516E+01,4.664210E+01,1.820898E+05,1.975052E+05,6.156041E+00,1.728515E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542015E+01,2.399520E+01,4.764108E+01,1.192844E+05,1.162079E+05,4.032712E+00,1.017042E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099257E+01,4.533943E+01,2.399498E+01,4.793483E+01,1.820892E+05,1.573788E+05,6.156023E+00,1.377378E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.542014E+01,2.399490E+01,4.828749E+01,1.212196E+05,1.928056E+05,4.098137E+00,1.687411E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.541394E+01,2.399516E+01,4.661927E+01,2.497886E+04,1.975611E+04,8.444887E-01,1.729007E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099309E+01,4.670129E+01,2.399519E+01,4.763509E+01,1.622729E+04,1.166233E+04,5.486115E-01,1.020679E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099293E+01,4.660848E+01,2.399497E+01,4.791940E+01,2.497867E+04,1.582016E+04,8.444823E-01,1.384582E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099309E+01,4.670126E+01,2.399489E+01,4.826490E+01,1.649250E+04,1.919959E+04,5.575777E-01,1.680326E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099294E+01,4.666706E+01,2.399515E+01,4.662500E+01
15:30:00,1.249143E+04,8.031740E+04,4.224126E-01,7.026964E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399873E+01,4.614656E+01,1.472698E+04,8.689260E+04,4.980102E-01,7.602859E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.659066E+01,1.672367E+05,8.726047E+05,5.655307E+00,7.635046E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.658291E+01,6.717095E+04,8.836939E+04,2.271465E+00,7.732082E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.655861E+01,1.607836E+04,1.856389E+04,5.435709E-01,1.624669E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482264E+01,2.399517E+01,4.782308E+01,1.072564E+04,1.113671E+04,3.626062E-01,9.746803E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482617E+01,2.399494E+01,4.806316E+01,1.607768E+04,1.551292E+04,5.435479E-01,1.357690E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482243E+01,2.399490E+01,4.833810E+01,1.070685E+04,1.958171E+04,3.619711E-01,1.713758E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.481731E+01,2.399520E+01,4.660482E+01,1.820665E+05,1.936880E+05,6.155255E+00,1.695109E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541956E+01,2.399519E+01,4.769943E+01,1.192694E+05,1.153831E+05,4.032204E+00,1.009824E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099257E+01,4.533884E+01,2.399498E+01,4.795807E+01,1.820660E+05,1.569228E+05,6.155237E+00,1.373386E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541955E+01,2.399491E+01,4.829917E+01,1.212046E+05,1.982045E+05,4.097631E+00,1.734654E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.541337E+01,2.399520E+01,4.657637E+01,2.496388E+04,1.941680E+04,8.439823E-01,1.699313E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099309E+01,4.669916E+01,2.399518E+01,4.768714E+01,1.621765E+04,1.160259E+04,5.482855E-01,1.015451E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099293E+01,4.660633E+01,2.399497E+01,4.793651E+01,2.496369E+04,1.581006E+04,8.439758E-01,1.383697E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099309E+01,4.669914E+01,2.399489E+01,4.826902E+01,1.648288E+04,1.975999E+04,5.572523E-01,1.729365E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099294E+01,4.666498E+01,2.399519E+01,4.658001E+01
