15:40:00,1.248973E+04,8.019358E+04,4.223549E-01,7.016131E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399873E+01,4.614874E+01,1.471266E+04,8.678578E+04,4.975262E-01,7.593514E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.659293E+01,1.670695E+05,8.715081E+05,5.649654E+00,7.625451E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.658521E+01,6.704759E+04,8.852625E+04,2.267294E+00,7.745807E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.655541E+01,1.607632E+04,1.817434E+04,5.435019E-01,1.590577E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482200E+01,2.399515E+01,4.788838E+01,1.072432E+04,1.106797E+04,3.625616E-01,9.686641E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482555E+01,2.399493E+01,4.808379E+01,1.607564E+04,1.545483E+04,5.434789E-01,1.352606E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482179E+01,2.399490E+01,4.835194E+01,1.070554E+04,2.001691E+04,3.619265E-01,1.751840E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.481669E+01,2.399524E+01,4.657300E+01,1.820434E+05,1.898344E+05,6.154474E+00,1.661384E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541898E+01,2.399518E+01,4.775948E+01,1.192545E+05,1.145169E+05,4.031701E+00,1.002244E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099257E+01,4.533826E+01,2.399497E+01,4.798206E+01,1.820429E+05,1.563797E+05,6.154457E+00,1.368633E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541896E+01,2.399491E+01,4.831201E+01,1.211898E+05,2.032670E+05,4.097127E+00,1.778954E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.541280E+01,2.399524E+01,4.653898E+01,2.494933E+04,1.907308E+04,8.434902E-01,1.669231E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099309E+01,4.669710E+01,2.399517E+01,4.774057E+01,1.620828E+04,1.153820E+04,5.479688E-01,1.009816E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099293E+01,4.660424E+01,2.399496E+01,4.795436E+01,2.494914E+04,1.579052E+04,8.434838E-01,1.381986E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099309E+01,4.669707E+01,2.399489E+01,4.827441E+01,1.647353E+04,2.028656E+04,5.569362E-01,1.775442E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099294E+01,4.666295E+01,2.399523E+01,4.654073E+01
15:50:00,1.248801E+04,8.007247E+04,4.222969E-01,7.005536E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399873E+01,4.615088E+01,1.469843E+04,8.667857E+04,4.970448E-01,7.584133E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.659522E+01,1.669033E+05,8.704183E+05,5.644034E+00,7.615917E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.658751E+01,6.692743E+04,8.867817E+04,2.263231E+00,7.759099E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.655233E+01,1.607429E+04,1.778900E+04,5.434333E-01,1.556855E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482136E+01,2.399514E+01,4.795370E+01,1.072301E+04,1.099909E+04,3.625173E-01,9.626356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482493E+01,2.399493E+01,4.810532E+01,1.607361E+04,1.539591E+04,5.434103E-01,1.347448E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482115E+01,2.399490E+01,4.836681E+01,1.070423E+04,2.039331E+04,3.618822E-01,1.784775E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.481607E+01,2.399527E+01,4.654621E+01,1.820205E+05,1.859901E+05,6.153699E+00,1.627741E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541840E+01,2.399517E+01,4.781988E+01,1.192397E+05,1.136576E+05,4.031201E+00,9.947233E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099257E+01,4.533768E+01,2.399497E+01,4.800674E+01,1.820200E+05,1.558240E+05,6.153682E+00,1.363769E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541838E+01,2.399491E+01,4.832592E+01,1.211750E+05,2.077834E+05,4.096627E+00,1.818473E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.541224E+01,2.399527E+01,4.650668E+01,2.493518E+04,1.872927E+04,8.430121E-01,1.639143E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099309E+01,4.669508E+01,2.399516E+01,4.779408E+01,1.619918E+04,1.147413E+04,5.476611E-01,1.004209E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099293E+01,4.660220E+01,2.399496E+01,4.797290E+01,2.493500E+04,1.576870E+04,8.430057E-01,1.380076E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099309E+01,4.669506E+01,2.399490E+01,4.828099E+01,1.646444E+04,2.075858E+04,5.566291E-01,1.816746E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099293E+01,4.666098E+01,2.399526E+01,4.650673E+01
16:00:00,1.248628E+04,7.995394E+04,4.222385E-01,6.995166E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399873E+01,4.615298E+01,1.468427E+04,8.657095E+04,4.965661E-01,7.574718E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.659752E+01,1.667381E+05,8.693344E+05,5.638445E+00,7.606433E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.658981E+01,6.681037E+04,8.882365E+04,2.259272E+00,7.771827E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.654940E+01,1.607227E+04,1.741762E+04,5.433652E-01,1.524353E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482072E+01,2.399512E+01,4.801729E+01,1.072171E+04,1.092668E+04,3.624733E-01,9.562993E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482431E+01,2.399493E+01,4.812776E+01,1.607159E+04,1.533097E+04,5.433422E-01,1.341765E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482051E+01,2.399490E+01,4.838273E+01,1.070292E+04,2.071850E+04,3.618382E-01,1.813229E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.481545E+01,2.399530E+01,4.652423E+01,1.819978E+05,1.822471E+05,6.152930E+00,1.594985E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541782E+01,2.399515E+01,4.787920E+01,1.192250E+05,1.127726E+05,4.030704E+00,9.869777E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099257E+01,4.533710E+01,2.399496E+01,4.803213E+01,1.819972E+05,1.552045E+05,6.152912E+00,1.358348E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541781E+01,2.399490E+01,4.834091E+01,1.211603E+05,2.118128E+05,4.096131E+00,1.853732E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.541168E+01,2.399530E+01,4.647925E+01,2.492144E+04,1.839418E+04,8.425475E-01,1.609818E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099309E+01,4.669313E+01,2.399514E+01,4.784630E+01,1.619034E+04,1.140688E+04,5.473621E-01,9.983230E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099293E+01,4.660022E+01,2.399496E+01,4.799216E+01,2.492125E+04,1.573953E+04,8.425411E-01,1.377523E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099309E+01,4.669310E+01,2.399490E+01,4.828875E+01,1.645562E+04,2.118158E+04,5.563307E-01,1.853759E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099293E+01,4.665907E+01,2.399530E+01,4.647775E+01
16:10:00,1.248455E+04,7.983780E+04,4.221799E-01,6.985005E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399873E+01,4.615504E+01,1.467019E+04,8.646293E+04,4.960901E-01,7.565266E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.659983E+01,1.665737E+05,8.682551E+05,5.632888E+00,7.596989E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.659210E+01,6.669631E+04,8.896205E+04,2.255415E+00,7.783937E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.654664E+01,1.607027E+04,1.707135E+04,5.432975E-01,1.494051E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.482009E+01,2.399509E+01,4.807707E+01,1.072042E+04,1.085134E+04,3.624296E-01,9.497051E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482370E+01,2.399492E+01,4.815111E+01,1.606959E+04,1.526078E+04,5.432744E-01,1.335622E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.481988E+01,2.399489E+01,4.839974E+01,1.070163E+04,2.099501E+04,3.617945E-01,1.837424E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.481484E+01,2.399532E+01,4.650696E+01,1.819752E+05,1.787139E+05,6.152166E+00,1.564064E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541725E+01,2.399513E+01,4.793571E+01,1.192105E+05,1.118667E+05,4.030211E+00,9.790504E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099257E+01,4.533653E+01,2.399496E+01,4.805825E+01,1.819746E+05,1.545289E+05,6.152148E+00,1.352435E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541723E+01,2.399490E+01,4.835698E+01,1.211457E+05,2.153771E+05,4.095639E+00,1.884919E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.541113E+01,2.399533E+01,4.645658E+01,2.490809E+04,1.807840E+04,8.420960E-01,1.582183E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099309E+01,4.669122E+01,2.399512E+01,4.789566E+01,1.618175E+04,1.133688E+04,5.470715E-01,9.921967E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099293E+01,4.659830E+01,2.399495E+01,4.801218E+01,2.490790E+04,1.570369E+04,8.420896E-01,1.374385E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099309E+01,4.669120E+01,2.399490E+01,4.829775E+01,1.644704E+04,2.155778E+04,5.560407E-01,1.886677E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099293E+01,4.665720E+01,2.399533E+01,4.645365E+01
16:20:00,1.248281E+04,7.972388E+04,4.221209E-01,6.975038E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399873E+01,4.615707E+01,1.465620E+04,8.635450E+04,4.956167E-01,7.555779E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.660215E+01,1.664103E+05,8.671795E+05,5.627363E+00,7.587579E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.659438E+01,6.658517E+04,8.909285E+04,2.251656E+00,7.795380E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.654404E+01,1.606828E+04,1.675041E+04,5.432302E-01,1.465965E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.481946E+01,2.399507E+01,4.813209E+01,1.071913E+04,1.076693E+04,3.623861E-01,9.423184E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482309E+01,2.399492E+01,4.817656E+01,1.606760E+04,1.517759E+04,5.432072E-01,1.328341E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.481925E+01,2.399490E+01,4.841907E+01,1.070035E+04,2.123010E+04,3.617510E-01,1.857993E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.481423E+01,2.399535E+01,4.649484E+01,1.819527E+05,1.753926E+05,6.151408E+00,1.534999E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541668E+01,2.399510E+01,4.798874E+01,1.191960E+05,1.108813E+05,4.029722E+00,9.704260E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099257E+01,4.533596E+01,2.399495E+01,4.808628E+01,1.819522E+05,1.537238E+05,6.151390E+00,1.345389E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541667E+01,2.399490E+01,4.837541E+01,1.211313E+05,2.185318E+05,4.095150E+00,1.912522E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.541058E+01,2.399536E+01,4.643904E+01,2.489511E+04,1.778202E+04,8.416571E-01,1.556246E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099309E+01,4.668937E+01,2.399510E+01,4.794159E+01,1.617339E+04,1.125825E+04,5.467891E-01,9.853153E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099292E+01,4.659642E+01,2.399495E+01,4.803412E+01,2.489492E+04,1.565385E+04,8.416507E-01,1.370024E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099309E+01,4.668934E+01,2.399490E+01,4.830920E+01,1.643870E+04,2.189246E+04,5.557588E-01,1.915961E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099293E+01,4.665539E+01,2.399535E+01,4.643477E+01
16:30:00,1.248106E+04,7.961202E+04,4.220618E-01,6.965253E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399873E+01,4.615906E+01,1.464227E+04,8.624571E+04,4.951459E-01,7.546261E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.660449E+01,1.662479E+05,8.661071E+05,5.621868E+00,7.578196E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.659666E+01,6.647685E+04,8.921557E+04,2.247994E+00,7.806117E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.654160E+01,1.606630E+04,1.646630E+04,5.431633E-01,1.441102E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.481884E+01,2.399505E+01,4.818537E+01,1.071785E+04,1.067721E+04,3.623429E-01,9.344661E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482249E+01,2.399493E+01,4.821026E+01,1.606562E+04,1.509699E+04,5.431403E-01,1.321287E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.481862E+01,2.399491E+01,4.844613E+01,1.069907E+04,2.141498E+04,3.617079E-01,1.874168E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.481362E+01,2.399536E+01,4.648360E+01,1.819305E+05,1.723935E+05,6.150654E+00,1.508754E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541612E+01,2.399509E+01,4.804108E+01,1.191816E+05,1.098501E+05,4.029236E+00,9.614017E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099257E+01,4.533540E+01,2.399496E+01,4.812189E+01,1.819299E+05,1.529345E+05,6.150637E+00,1.338480E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541610E+01,2.399491E+01,4.840124E+01,1.211169E+05,2.211867E+05,4.094664E+00,1.935753E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.541003E+01,2.399537E+01,4.642279E+01,2.488249E+04,1.751570E+04,8.412304E-01,1.532941E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099309E+01,4.668757E+01,2.399508E+01,4.798681E+01,1.616527E+04,1.117437E+04,5.465145E-01,9.779749E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099292E+01,4.659460E+01,2.399496E+01,4.806346E+01,2.488230E+04,1.560432E+04,8.412240E-01,1.365688E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099309E+01,4.668754E+01,2.399491E+01,4.832793E+01,1.643060E+04,2.217679E+04,5.554848E-01,1.940839E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099293E+01,4.665363E+01,2.399537E+01,4.641733E+01
16:40:00,1.247930E+04,7.950209E+04,4.220023E-01,6.955635E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399873E+01,4.616103E+01,1.462843E+04,8.613823E+04,4.946778E-01,7.536856E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.660684E+01,1.660863E+05,8.650537E+05,5.616405E+00,7.568980E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.659894E+01,6.637128E+04,8.933142E+04,2.244424E+00,7.816253E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.653933E+01,1.606434E+04,1.621951E+04,5.430969E-01,1.419507E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.481822E+01,2.399501E+01,4.822883E+01,1.071658E+04,1.058345E+04,3.623000E-01,9.262600E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482189E+01,2.399492E+01,4.824388E+01,1.606366E+04,1.503068E+04,5.430738E-01,1.315484E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.481800E+01,2.399489E+01,4.846482E+01,1.069780E+04,2.153074E+04,3.616649E-01,1.884296E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.481302E+01,2.399538E+01,4.647889E+01,1.819083E+05,1.697245E+05,6.149906E+00,1.485398E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541556E+01,2.399506E+01,4.808533E+01,1.191673E+05,1.087857E+05,4.028753E+00,9.520858E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099257E+01,4.533484E+01,2.399495E+01,4.815745E+01,1.819078E+05,1.522735E+05,6.149889E+00,1.332696E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541554E+01,2.399490E+01,4.841956E+01,1.211026E+05,2.231401E+05,4.094182E+00,1.952843E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.540949E+01,2.399540E+01,4.641273E+01,2.487022E+04,1.728033E+04,8.408155E-01,1.512344E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099309E+01,4.668582E+01,2.399505E+01,4.802431E+01,1.615738E+04,1.108636E+04,5.462476E-01,9.702722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099292E+01,4.659283E+01,2.399495E+01,4.809268E+01,2.487003E+04,1.556603E+04,8.408092E-01,1.362337E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099309E+01,4.668579E+01,2.399490E+01,4.833957E+01,1.642272E+04,2.239052E+04,5.552184E-01,1.959539E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099293E+01,4.665191E+01,2.399540E+01,4.640606E+01
16:50:00,1.247753E+04,7.939394E+04,4.219426E-01,6.946173E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399873E+01,4.616297E+01,1.461466E+04,8.603727E+04,4.942122E-01,7.528024E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.660911E+01,1.659256E+05,8.640707E+05,5.610973E+00,7.560378E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.660114E+01,6.626838E+04,8.944517E+04,2.240944E+00,7.826206E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.653718E+01,1.606239E+04,1.600576E+04,5.430309E-01,1.400803E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.481760E+01,2.399499E+01,4.826570E+01,1.071532E+04,1.048580E+04,3.622574E-01,9.177141E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482129E+01,2.399491E+01,4.827676E+01,1.606170E+04,1.498712E+04,5.430078E-01,1.311672E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.481738E+01,2.399486E+01,4.847099E+01,1.069654E+04,2.156196E+04,3.616223E-01,1.887024E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.481242E+01,2.399541E+01,4.648563E+01,1.818864E+05,1.673504E+05,6.149163E+00,1.464623E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541500E+01,2.399503E+01,4.812429E+01,1.191532E+05,1.076887E+05,4.028274E+00,9.424857E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099257E+01,4.533429E+01,2.399494E+01,4.819225E+01,1.818858E+05,1.518213E+05,6.149146E+00,1.328739E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541498E+01,2.399487E+01,4.842632E+01,1.210885E+05,2.242249E+05,4.093703E+00,1.962333E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.540895E+01,2.399543E+01,4.641372E+01,2.485828E+04,1.707237E+04,8.404121E-01,1.494146E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099309E+01,4.668411E+01,2.399503E+01,4.805672E+01,1.614970E+04,1.099427E+04,5.459881E-01,9.622130E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099292E+01,4.659110E+01,2.399494E+01,4.812128E+01,2.485810E+04,1.554694E+04,8.404058E-01,1.360667E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099309E+01,4.668408E+01,2.399487E+01,4.834047E+01,1.641506E+04,2.251696E+04,5.549595E-01,1.970600E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099293E+01,4.665024E+01,2.399543E+01,4.640581E+01
17:00:00,1.247576E+04,7.928737E+04,4.218827E-01,6.936849E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399873E+01,4.616489E+01,1.460097E+04,8.594983E+04,4.937493E-01,7.520374E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.661106E+01,1.657659E+05,8.632270E+05,5.605571E+00,7.552997E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.660300E+01,6.616807E+04,8.956404E+04,2.237552E+00,7.836606E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.653488E+01,1.606045E+04,1.581845E+04,5.429653E-01,1.384413E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.481698E+01,2.399497E+01,4.829962E+01,1.071407E+04,1.038430E+04,3.622150E-01,9.088313E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482070E+01,2.399491E+01,4.830992E+01,1.605976E+04,1.497306E+04,5.429422E-01,1.310443E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.481677E+01,2.399483E+01,4.846544E+01,1.069528E+04,2.151367E+04,3.615799E-01,1.882794E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.481182E+01,2.399545E+01,4.650365E+01,1.818645E+05,1.652144E+05,6.148426E+00,1.445933E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541444E+01,2.399501E+01,4.816102E+01,1.191391E+05,1.065588E+05,4.027798E+00,9.325974E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099257E+01,4.533373E+01,2.399493E+01,4.822730E+01,1.818640E+05,1.516426E+05,6.148408E+00,1.327175E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541443E+01,2.399484E+01,4.842228E+01,1.210744E+05,2.244834E+05,4.093227E+00,1.964590E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.540841E+01,2.399546E+01,4.642543E+01,2.484668E+04,1.688630E+04,8.400198E-01,1.477865E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099309E+01,4.668245E+01,2.399502E+01,4.808709E+01,1.614224E+04,1.089807E+04,5.457357E-01,9.537940E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099292E+01,4.658942E+01,2.399494E+01,4.815018E+01,2.484649E+04,1.555346E+04,8.400135E-01,1.361238E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099309E+01,4.668242E+01,2.399485E+01,4.833143E+01,1.640761E+04,2.256041E+04,5.547076E-01,1.974397E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099293E+01,4.664861E+01,2.399547E+01,4.641619E+01
17:10:00,1.247398E+04,7.918216E+04,4.218225E-01,6.927645E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399873E+01,4.616678E+01,1.458736E+04,8.588140E+04,4.932889E-01,7.514386E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.661243E+01,1.656071E+05,8.625772E+05,5.600199E+00,7.547312E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.660428E+01,6.607027E+04,8.969292E+04,2.234245E+00,7.847882E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.653222E+01,1.605852E+04,1.564934E+04,5.429001E-01,1.369615E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.481638E+01,2.399496E+01,4.833254E+01,1.071282E+04,1.027898E+04,3.621729E-01,8.996135E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.482011E+01,2.399490E+01,4.834390E+01,1.605783E+04,1.499332E+04,5.428770E-01,1.312218E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.481616E+01,2.399480E+01,4.844998E+01,1.069404E+04,2.139152E+04,3.615378E-01,1.872099E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.481123E+01,2.399546E+01,4.652539E+01,1.818429E+05,1.632444E+05,6.147693E+00,1.428694E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541389E+01,2.399500E+01,4.819712E+01,1.191251E+05,1.053956E+05,4.027325E+00,9.224171E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099257E+01,4.533318E+01,2.399493E+01,4.826313E+01,1.818423E+05,1.517846E+05,6.147675E+00,1.328420E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541388E+01,2.399482E+01,4.840909E+01,1.210604E+05,2.239615E+05,4.092755E+00,1.960018E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.540788E+01,2.399548E+01,4.644059E+01,2.483540E+04,1.671503E+04,8.396383E-01,1.462878E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099309E+01,4.668083E+01,2.399500E+01,4.811699E+01,1.613498E+04,1.079770E+04,5.454903E-01,9.450095E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099292E+01,4.658779E+01,2.399493E+01,4.817991E+01,2.483521E+04,1.559025E+04,8.396319E-01,1.364459E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099309E+01,4.668080E+01,2.399483E+01,4.831412E+01,1.640037E+04,2.252546E+04,5.544627E-01,1.971335E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099293E+01,4.664703E+01,2.399548E+01,4.642994E+01
17:20:00,1.247220E+04,7.907805E+04,4.217621E-01,6.918537E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399873E+01,4.616866E+01,1.457382E+04,8.583497E+04,4.928311E-01,7.510324E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.661315E+01,1.654491E+05,8.621507E+05,5.594858E+00,7.543581E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.660491E+01,6.597492E+04,8.983432E+04,2.231020E+00,7.860253E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.652916E+01,1.605660E+04,1.549650E+04,5.428353E-01,1.356241E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.481577E+01,2.399495E+01,4.836680E+01,1.071159E+04,1.017575E+04,3.621310E-01,8.905795E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.481952E+01,2.399489E+01,4.838025E+01,1.605592E+04,1.505789E+04,5.428122E-01,1.317872E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.481556E+01,2.399479E+01,4.842832E+01,1.069280E+04,2.118732E+04,3.614960E-01,1.854225E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.481064E+01,2.399546E+01,4.655016E+01,1.818213E+05,1.614288E+05,6.146965E+00,1.412806E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541335E+01,2.399499E+01,4.823468E+01,1.191112E+05,1.042551E+05,4.026856E+00,9.124361E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099257E+01,4.533264E+01,2.399492E+01,4.830126E+01,1.818208E+05,1.523449E+05,6.146948E+00,1.333326E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541334E+01,2.399481E+01,4.839020E+01,1.210466E+05,2.225680E+05,4.092286E+00,1.947819E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.540735E+01,2.399549E+01,4.645873E+01,2.482442E+04,1.655739E+04,8.392671E-01,1.449084E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099308E+01,4.667925E+01,2.399500E+01,4.814844E+01,1.612792E+04,1.069870E+04,5.452516E-01,9.363455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099292E+01,4.658619E+01,2.399493E+01,4.821193E+01,2.482423E+04,1.566693E+04,8.392608E-01,1.371173E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099308E+01,4.667923E+01,2.399482E+01,4.829187E+01,1.639332E+04,2.240322E+04,5.542245E-01,1.960632E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099293E+01,4.664549E+01,2.399549E+01,4.644661E+01
17:30:00,1.247040E+04,7.897474E+04,4.217015E-01,6.909498E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399873E+01,4.617052E+01,1.456036E+04,8.581128E+04,4.923758E-01,7.508252E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.661335E+01,1.652920E+05,8.619546E+05,5.589547E+00,7.541867E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.660501E+01,6.588195E+04,8.998867E+04,2.227876E+00,7.873759E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.652582E+01,1.605470E+04,1.534506E+04,5.427709E-01,1.342990E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.481517E+01,2.399494E+01,4.840263E+01,1.071036E+04,1.007062E+04,3.620895E-01,8.813790E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.481894E+01,2.399489E+01,4.841865E+01,1.605401E+04,1.515073E+04,5.427478E-01,1.325999E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.481495E+01,2.399478E+01,4.840285E+01,1.069157E+04,2.090626E+04,3.614544E-01,1.829625E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.481006E+01,2.399547E+01,4.657942E+01,1.818000E+05,1.596305E+05,6.146243E+00,1.397070E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541281E+01,2.399499E+01,4.827379E+01,1.190974E+05,1.030996E+05,4.026390E+00,9.023242E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099257E+01,4.533210E+01,2.399492E+01,4.834140E+01,1.817994E+05,1.531776E+05,6.146225E+00,1.340616E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541279E+01,2.399480E+01,4.836769E+01,1.210328E+05,2.203304E+05,4.091820E+00,1.928233E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.540682E+01,2.399550E+01,4.648142E+01,2.481374E+04,1.640000E+04,8.389062E-01,1.435311E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099308E+01,4.667772E+01,2.399499E+01,4.818151E+01,1.612105E+04,1.059722E+04,5.450194E-01,9.274649E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099292E+01,4.658464E+01,2.399492E+01,4.824595E+01,2.481356E+04,1.576917E+04,8.388999E-01,1.380122E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099308E+01,4.667770E+01,2.399481E+01,4.826667E+01,1.638647E+04,2.219623E+04,5.539929E-01,1.942514E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099293E+01,4.664399E+01,2.399550E+01,4.646775E+01
17:40:00,1.246861E+04,7.887186E+04,4.216407E-01,6.900498E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399873E+01,4.617239E+01,1.454697E+04,8.580758E+04,4.919231E-01,7.507930E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.661321E+01,1.651359E+05,8.619616E+05,5.584265E+00,7.541928E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.660478E+01,6.579129E+04,9.015314E+04,2.224811E+00,7.888149E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.652240E+01,1.605280E+04,1.518944E+04,5.427069E-01,1.329371E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.481457E+01,2.399494E+01,4.844043E+01,1.070913E+04,9.961950E+03,3.620481E-01,8.718689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.481836E+01,2.399489E+01,4.845909E+01,1.605212E+04,1.525681E+04,5.426838E-01,1.335285E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.481435E+01,2.399478E+01,4.837679E+01,1.069035E+04,2.056079E+04,3.614131E-01,1.799389E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.480948E+01,2.399547E+01,4.661506E+01,1.817787E+05,1.577981E+05,6.145525E+00,1.381035E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541227E+01,2.399498E+01,4.831478E+01,1.190837E+05,1.019127E+05,4.025927E+00,8.919372E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099257E+01,4.533156E+01,2.399491E+01,4.838350E+01,1.817782E+05,1.541434E+05,6.145507E+00,1.349071E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541225E+01,2.399480E+01,4.834435E+01,1.210191E+05,2.173638E+05,4.091357E+00,1.902267E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.540630E+01,2.399550E+01,4.651056E+01,2.480336E+04,1.623763E+04,8.385550E-01,1.421102E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099308E+01,4.667623E+01,2.399499E+01,4.821650E+01,1.611437E+04,1.049165E+04,5.447935E-01,9.182258E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099292E+01,4.658313E+01,2.399492E+01,4.828197E+01,2.480317E+04,1.588333E+04,8.385487E-01,1.390115E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099308E+01,4.667620E+01,2.399482E+01,4.824111E+01,1.637980E+04,2.191611E+04,5.537675E-01,1.917996E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099293E+01,4.664253E+01,2.399551E+01,4.649518E+01
17:50:00,1.246680E+04,7.876913E+04,4.215797E-01,6.891510E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399872E+01,4.617425E+01,1.453366E+04,8.581594E+04,4.914729E-01,7.508662E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.661295E+01,1.649805E+05,8.620924E+05,5.579013E+00,7.543074E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.660441E+01,6.570288E+04,9.031927E+04,2.221821E+00,7.902686E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.651908E+01,1.605092E+04,1.502718E+04,5.426433E-01,1.315171E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.481397E+01,2.399493E+01,4.848075E+01,1.070792E+04,9.849255E+03,3.620071E-01,8.620063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.481779E+01,2.399488E+01,4.850179E+01,1.605024E+04,1.536148E+04,5.426202E-01,1.344447E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.481376E+01,2.399479E+01,4.835376E+01,1.068913E+04,2.015922E+04,3.613720E-01,1.764244E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.480890E+01,2.399547E+01,4.665950E+01,1.817576E+05,1.559088E+05,6.144812E+00,1.364501E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541173E+01,2.399497E+01,4.835813E+01,1.190701E+05,1.006891E+05,4.025467E+00,8.812286E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099257E+01,4.533103E+01,2.399490E+01,4.842773E+01,1.817571E+05,1.551074E+05,6.144794E+00,1.357509E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541172E+01,2.399481E+01,4.832340E+01,1.210055E+05,2.137436E+05,4.090897E+00,1.870583E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.540578E+01,2.399551E+01,4.654824E+01,2.479325E+04,1.606800E+04,8.382133E-01,1.406258E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099308E+01,4.667478E+01,2.399498E+01,4.825385E+01,1.610787E+04,1.038142E+04,5.445738E-01,9.085790E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099292E+01,4.658166E+01,2.399491E+01,4.832019E+01,2.479306E+04,1.599606E+04,8.382070E-01,1.399982E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099308E+01,4.667475E+01,2.399483E+01,4.821820E+01,1.637332E+04,2.157042E+04,5.535483E-01,1.887741E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099293E+01,4.664111E+01,2.399552E+01,4.653092E+01
