18:00:00,1.246499E+04,7.866629E+04,4.215186E-01,6.882513E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399872E+01,4.617612E+01,1.452042E+04,8.582512E+04,4.910252E-01,7.509466E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.661277E+01,1.648261E+05,8.622351E+05,5.573791E+00,7.544323E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.660413E+01,6.561666E+04,9.047532E+04,2.218905E+00,7.916339E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.651608E+01,1.604905E+04,1.485598E+04,5.425801E-01,1.300188E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.481338E+01,2.399493E+01,4.852407E+01,1.070671E+04,9.731941E+03,3.619663E-01,8.517393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.481721E+01,2.399487E+01,4.854691E+01,1.604837E+04,1.544744E+04,5.425570E-01,1.351971E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099264E+01,4.481317E+01,2.399481E+01,4.833741E+01,1.068793E+04,1.968583E+04,3.613312E-01,1.722814E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099248E+01,4.480833E+01,2.399548E+01,4.671469E+01,1.817367E+05,1.539407E+05,6.144103E+00,1.347277E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541120E+01,2.399497E+01,4.840427E+01,1.190566E+05,9.942253E+04,4.025010E+00,8.701439E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099257E+01,4.533050E+01,2.399490E+01,4.847430E+01,1.817362E+05,1.559088E+05,6.144086E+00,1.364523E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099274E+01,4.541119E+01,2.399482E+01,4.830824E+01,1.209920E+05,2.093057E+05,4.090441E+00,1.831743E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.540527E+01,2.399552E+01,4.659613E+01,2.478342E+04,1.588893E+04,8.378808E-01,1.390586E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099308E+01,4.667336E+01,2.399498E+01,4.829397E+01,1.610155E+04,1.026590E+04,5.443600E-01,8.984685E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099292E+01,4.658023E+01,2.399491E+01,4.836078E+01,2.478323E+04,1.609144E+04,8.378746E-01,1.408331E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099308E+01,4.667333E+01,2.399484E+01,4.820109E+01,1.636701E+04,2.114269E+04,5.533350E-01,1.850306E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099292E+01,4.663972E+01,2.399553E+01,4.657657E+01
18:10:00,1.246318E+04,7.856313E+04,4.214573E-01,6.873488E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399872E+01,4.617800E+01,1.450725E+04,8.582403E+04,4.905800E-01,7.509371E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.661288E+01,1.646725E+05,8.622791E+05,5.568597E+00,7.544708E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.660411E+01,6.553256E+04,9.060973E+04,2.216061E+00,7.928099E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.651359E+01,1.767623E+04,1.467179E+04,5.976000E-01,1.284069E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099443E+01,4.333323E+01,2.399493E+01,4.857109E+01,1.179152E+04,9.608092E+03,3.986468E-01,8.409004E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099425E+01,4.329599E+01,2.399487E+01,4.859488E+01,1.767554E+04,1.549337E+04,5.975768E-01,1.355990E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099443E+01,4.333301E+01,2.399484E+01,4.833251E+01,1.177274E+04,1.912146E+04,3.980117E-01,1.673423E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099425E+01,4.328786E+01,2.399549E+01,4.678447E+01,1.980640E+05,1.518534E+05,6.696186E+00,1.329010E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099450E+01,4.388363E+01,2.399496E+01,4.845384E+01,1.299418E+05,9.809370E+04,4.393075E+00,8.585144E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099431E+01,4.376773E+01,2.399489E+01,4.852364E+01,1.980634E+05,1.563463E+05,6.696169E+00,1.368352E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099450E+01,4.388359E+01,2.399485E+01,4.830336E+01,1.318772E+05,2.038566E+05,4.458505E+00,1.784054E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099432E+01,4.383667E+01,2.399553E+01,4.665750E+01,2.641552E+04,1.569626E+04,8.930694E-01,1.373725E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099463E+01,4.506569E+01,2.399498E+01,4.833750E+01,1.718983E+04,1.014307E+04,5.811594E-01,8.877193E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099445E+01,4.493507E+01,2.399491E+01,4.840413E+01,2.641533E+04,1.614937E+04,8.930632E-01,1.413399E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099463E+01,4.506564E+01,2.399487E+01,4.819398E+01,1.745531E+04,2.061372E+04,5.901348E-01,1.804012E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099445E+01,4.499178E+01,2.399554E+01,4.663529E+01
18:20:00,1.246136E+04,7.845952E+04,4.213955E-01,6.864423E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399872E+01,4.617989E+01,1.453698E+04,8.580217E+04,4.915851E-01,7.507459E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.661346E+01,1.649590E+05,8.621200E+05,5.578283E+00,7.543316E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.660456E+01,6.604759E+04,9.071144E+04,2.233478E+00,7.936997E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.651178E+01,1.930322E+04,1.447240E+04,6.526102E-01,1.266619E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099374E+01,4.157760E+01,2.399493E+01,4.862562E+01,1.287610E+04,9.476880E+03,4.353169E-01,8.294170E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099350E+01,4.150549E+01,2.399487E+01,4.864932E+01,1.930253E+04,1.547525E+04,6.525870E-01,1.354402E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099374E+01,4.157737E+01,2.399488E+01,4.834697E+01,1.285731E+04,1.845632E+04,4.346818E-01,1.615211E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099350E+01,4.149793E+01,2.399550E+01,4.687450E+01,2.143914E+05,1.496236E+05,7.248232E+00,1.309495E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099368E+01,4.209663E+01,2.399497E+01,4.851062E+01,1.408260E+05,9.669371E+04,4.761071E+00,8.462621E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099345E+01,4.195050E+01,2.399489E+01,4.857935E+01,2.143909E+05,1.561872E+05,7.248214E+00,1.366958E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099368E+01,4.209657E+01,2.399489E+01,4.831636E+01,1.427613E+05,1.973122E+05,4.826502E+00,1.726779E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099343E+01,4.201614E+01,2.399555E+01,4.673728E+01,2.811700E+04,1.548766E+04,9.505960E-01,1.355468E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099346E+01,4.326341E+01,2.399498E+01,4.838809E+01,1.832262E+04,1.001200E+04,6.194579E-01,8.762484E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099322E+01,4.310052E+01,2.399491E+01,4.845373E+01,2.811681E+04,1.614669E+04,9.505897E-01,1.413163E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099346E+01,4.326334E+01,2.399491E+01,4.820413E+01,1.858818E+04,1.997512E+04,6.284360E-01,1.748123E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099320E+01,4.315884E+01,2.399555E+01,4.671175E+01
18:30:00,1.245953E+04,7.835536E+04,4.213337E-01,6.855310E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399872E+01,4.618179E+01,1.462841E+04,8.574956E+04,4.946769E-01,7.502855E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.661475E+01,1.658770E+05,8.616580E+05,5.609328E+00,7.539274E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.660570E+01,6.731619E+04,9.076968E+04,2.276377E+00,7.942093E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.651087E+01,2.094543E+04,1.425242E+04,7.081001E-01,1.247366E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098681E+01,3.970972E+01,2.399493E+01,4.868711E+01,1.397059E+04,9.335097E+03,4.722986E-01,8.170084E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098638E+01,3.964658E+01,2.399487E+01,4.870937E+01,2.094475E+04,1.535441E+04,7.080769E-01,1.343824E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098681E+01,3.970949E+01,2.399493E+01,4.838705E+01,1.395181E+04,1.765665E+04,4.716636E-01,1.545227E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098638E+01,3.963852E+01,2.399552E+01,4.698613E+01,2.308718E+05,1.471988E+05,7.805070E+00,1.288274E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098675E+01,4.027626E+01,2.399497E+01,4.857408E+01,1.518098E+05,9.519086E+04,5.132183E+00,8.331095E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098635E+01,4.013441E+01,2.399489E+01,4.864062E+01,2.308713E+05,1.550503E+05,7.805053E+00,1.357005E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098675E+01,4.027621E+01,2.399493E+01,4.835348E+01,1.537451E+05,1.893594E+05,5.197610E+00,1.657178E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098633E+01,4.020769E+01,2.399556E+01,4.683597E+01,2.992230E+04,1.525781E+04,1.011584E+00,1.335352E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098641E+01,4.173459E+01,2.399498E+01,4.844519E+01,1.952244E+04,9.869500E+03,6.599903E-01,8.637768E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098601E+01,4.157131E+01,2.399491E+01,4.850879E+01,2.992211E+04,1.604539E+04,1.011577E+00,1.404294E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098641E+01,4.173452E+01,2.399495E+01,4.823725E+01,1.978810E+04,1.919593E+04,6.689710E-01,1.679931E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098599E+01,4.164338E+01,2.399557E+01,4.680631E+01
18:40:00,1.245772E+04,7.825059E+04,4.212727E-01,6.846144E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399872E+01,4.618371E+01,1.476502E+04,8.565762E+04,4.992968E-01,7.494810E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.661697E+01,1.672564E+05,8.608077E+05,5.655974E+00,7.531834E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.660775E+01,6.910926E+04,9.077473E+04,2.337012E+00,7.942533E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.651108E+01,2.259137E+04,1.401395E+04,7.637133E-01,1.226496E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098628E+01,3.923711E+01,2.399494E+01,4.875866E+01,1.506745E+04,9.184035E+03,5.093583E-01,8.037876E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098583E+01,3.918922E+01,2.399487E+01,4.877820E+01,2.259068E+04,1.511923E+04,7.636900E-01,1.323236E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098628E+01,3.923687E+01,2.399502E+01,4.847044E+01,1.504867E+04,1.671662E+04,5.087233E-01,1.462958E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098583E+01,3.918073E+01,2.399557E+01,4.714133E+01,2.473903E+05,1.445972E+05,8.363163E+00,1.265505E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098613E+01,3.983794E+01,2.399497E+01,4.864705E+01,1.628178E+05,9.359607E+04,5.504091E+00,8.191521E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098571E+01,3.970666E+01,2.399489E+01,4.871043E+01,2.473898E+05,1.528271E+05,8.363146E+00,1.337544E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098613E+01,3.983789E+01,2.399501E+01,4.843190E+01,1.647530E+05,1.799474E+05,5.569511E+00,1.574807E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098568E+01,3.978464E+01,2.399560E+01,4.697245E+01,3.179333E+04,1.500833E+04,1.074787E+00,1.313517E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098555E+01,4.146827E+01,2.399499E+01,4.851146E+01,2.076525E+04,9.716601E+03,7.019713E-01,8.503952E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098514E+01,4.131177E+01,2.399491E+01,4.857214E+01,3.179314E+04,1.583449E+04,1.074780E+00,1.385833E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098554E+01,4.146821E+01,2.399503E+01,4.830948E+01,2.103041E+04,1.827085E+04,7.109349E-01,1.598970E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098511E+01,4.138871E+01,2.399561E+01,4.693706E+01
18:50:00,1.245599E+04,7.814510E+04,4.212141E-01,6.836915E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399872E+01,4.618565E+01,1.493027E+04,8.551948E+04,5.048849E-01,7.482723E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.662027E+01,1.689282E+05,8.595001E+05,5.712509E+00,7.520392E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.661087E+01,7.128648E+04,9.071895E+04,2.410637E+00,7.937650E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.651257E+01,2.424220E+04,1.375888E+04,8.194784E-01,1.204172E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098363E+01,3.885778E+01,2.399494E+01,4.883592E+01,1.616748E+04,9.024283E+03,5.465160E-01,7.898062E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098315E+01,3.882872E+01,2.399487E+01,4.885166E+01,2.424151E+04,1.475760E+04,8.194552E-01,1.291581E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098363E+01,3.885754E+01,2.399508E+01,4.858892E+01,1.614870E+04,1.562997E+04,5.458810E-01,1.367857E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098315E+01,3.881974E+01,2.399561E+01,4.734079E+01,2.639582E+05,1.418355E+05,8.922782E+00,1.241335E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098351E+01,3.949708E+01,2.399497E+01,4.872561E+01,1.738578E+05,9.191445E+04,5.876984E+00,8.044348E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098307E+01,3.937871E+01,2.399489E+01,4.878493E+01,2.639577E+05,1.493911E+05,8.922764E+00,1.307466E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098351E+01,3.949704E+01,2.399507E+01,4.854273E+01,1.757929E+05,1.690293E+05,5.942395E+00,1.479255E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098304E+01,3.946173E+01,2.399564E+01,4.714695E+01,3.371616E+04,1.474077E+04,1.139724E+00,1.290101E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098315E+01,4.131701E+01,2.399498E+01,4.858320E+01,2.204115E+04,9.553726E+03,7.450598E-01,8.361405E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098271E+01,4.116814E+01,2.399490E+01,4.864013E+01,3.371596E+04,1.550128E+04,1.139717E+00,1.356665E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098315E+01,4.131696E+01,2.399508E+01,4.841201E+01,2.230619E+04,1.719512E+04,7.540189E-01,1.504825E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098270E+01,4.124890E+01,2.399564E+01,4.710402E+01
19:00:00,1.245439E+04,7.803874E+04,4.211600E-01,6.827610E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399872E+01,4.618760E+01,1.511482E+04,8.533098E+04,5.111257E-01,7.466229E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.662474E+01,1.707985E+05,8.576930E+05,5.775755E+00,7.504580E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.661513E+01,7.377325E+04,9.059736E+04,2.494730E+00,7.927010E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.651541E+01,2.589224E+04,1.349323E+04,8.752146E-01,1.180923E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098315E+01,3.869430E+01,2.399493E+01,4.891734E+01,1.726696E+04,8.858781E+03,5.836537E-01,7.753217E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098267E+01,3.867715E+01,2.399486E+01,4.892889E+01,2.589155E+04,1.428244E+04,8.751913E-01,1.249990E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098315E+01,3.869406E+01,2.399513E+01,4.874511E+01,1.724818E+04,1.443982E+04,5.830188E-01,1.263698E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098267E+01,3.866788E+01,2.399567E+01,4.759814E+01,2.805193E+05,1.389696E+05,9.482146E+00,1.216253E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098304E+01,3.935642E+01,2.399496E+01,4.880836E+01,1.848931E+05,9.017371E+04,6.249700E+00,7.892001E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098259E+01,3.924602E+01,2.399488E+01,4.886334E+01,2.805188E+05,1.448524E+05,9.482127E+00,1.267738E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098304E+01,3.935639E+01,2.399512E+01,4.868883E+01,1.868281E+05,1.570312E+05,6.315102E+00,1.374251E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098256E+01,3.933185E+01,2.399568E+01,4.737028E+01,3.567711E+04,1.446058E+04,1.205947E+00,1.265579E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098272E+01,4.128938E+01,2.399498E+01,4.865914E+01,2.334156E+04,9.383536E+03,7.889747E-01,8.212457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098229E+01,4.114423E+01,2.399490E+01,4.871211E+01,3.567691E+04,1.505623E+04,1.205940E+00,1.317709E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098272E+01,4.128933E+01,2.399513E+01,4.854739E+01,2.360661E+04,1.601058E+04,7.979334E-01,1.401158E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098228E+01,4.122658E+01,2.399568E+01,4.731718E+01
19:10:00,1.245298E+04,7.793138E+04,4.211124E-01,6.818217E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399872E+01,4.618957E+01,1.531359E+04,8.509603E+04,5.178471E-01,7.445670E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.663038E+01,1.728169E+05,8.554239E+05,5.844008E+00,7.484724E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.662054E+01,7.652111E+04,9.041340E+04,2.587652E+00,7.910912E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.651961E+01,2.591588E+04,1.323471E+04,8.759296E-01,1.158297E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097772E+01,3.861830E+01,2.399491E+01,4.899881E+01,1.728213E+04,8.698098E+03,5.841094E-01,7.612589E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097722E+01,3.860969E+01,2.399484E+01,4.900646E+01,2.591519E+04,1.376121E+04,8.759063E-01,1.204366E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097772E+01,3.861806E+01,2.399515E+01,4.892577E+01,1.726335E+04,1.326280E+04,5.834746E-01,1.160688E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097722E+01,3.860021E+01,2.399567E+01,4.789187E+01,2.807591E+05,1.361722E+05,9.489345E+00,1.191771E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097784E+01,3.929597E+01,2.399494E+01,4.889159E+01,1.850471E+05,8.847632E+04,6.254296E+00,7.743449E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097736E+01,3.919108E+01,2.399486E+01,4.894249E+01,2.807586E+05,1.398431E+05,9.489326E+00,1.223892E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097784E+01,3.929595E+01,2.399514E+01,4.885807E+01,1.869819E+05,1.450882E+05,6.319688E+00,1.269730E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097736E+01,3.927873E+01,2.399567E+01,4.762330E+01,3.603195E+04,1.418501E+04,1.217827E+00,1.241461E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097825E+01,4.131950E+01,2.399496E+01,4.873586E+01,2.357049E+04,9.216315E+03,7.966371E-01,8.066108E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097779E+01,4.117629E+01,2.399488E+01,4.878513E+01,3.603173E+04,1.456201E+04,1.217820E+00,1.274450E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097825E+01,4.131945E+01,2.399515E+01,4.870421E+01,2.383558E+04,1.482917E+04,8.055962E-01,1.297765E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097779E+01,4.125916E+01,2.399567E+01,4.755793E+01
19:20:00,1.245183E+04,7.782287E+04,4.210735E-01,6.808724E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399872E+01,4.619158E+01,1.548085E+04,8.482840E+04,5.235032E-01,7.422252E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.663679E+01,1.745159E+05,8.528279E+05,5.901463E+00,7.462008E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.662671E+01,7.889797E+04,9.018032E+04,2.668029E+00,7.890517E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.652480E+01,2.594199E+04,1.299268E+04,8.767266E-01,1.137115E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097670E+01,3.857871E+01,2.399488E+01,4.906985E+01,1.729903E+04,8.547292E+03,5.846226E-01,7.480611E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097619E+01,3.857522E+01,2.399481E+01,4.907419E+01,2.594130E+04,1.324378E+04,8.767032E-01,1.159078E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097670E+01,3.857847E+01,2.399507E+01,4.907951E+01,1.728025E+04,1.217044E+04,5.839880E-01,1.065090E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097619E+01,3.856563E+01,2.399551E+01,4.813974E+01,2.810226E+05,1.335345E+05,9.497334E+00,1.168687E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097684E+01,3.926561E+01,2.399491E+01,4.896548E+01,1.852177E+05,8.687247E+04,6.259451E+00,7.603086E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097635E+01,3.916389E+01,2.399483E+01,4.901275E+01,2.810221E+05,1.348365E+05,9.497315E+00,1.180071E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097684E+01,3.926559E+01,2.399507E+01,4.900288E+01,1.871524E+05,1.339029E+05,6.324831E+00,1.171842E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097634E+01,3.925256E+01,2.399553E+01,4.783697E+01,3.634862E+04,1.392325E+04,1.228417E+00,1.218554E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097732E+01,4.135376E+01,2.399493E+01,4.880409E+01,2.377512E+04,9.057061E+03,8.034785E-01,7.926735E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097685E+01,4.121142E+01,2.399485E+01,4.885002E+01,3.634839E+04,1.406572E+04,1.228410E+00,1.231012E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097732E+01,4.135371E+01,2.399508E+01,4.883767E+01,2.404018E+04,1.372054E+04,8.124360E-01,1.200744E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097686E+01,4.129417E+01,2.399553E+01,4.776036E+01
19:30:00,1.245098E+04,7.771314E+04,4.210448E-01,6.799123E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399872E+01,4.619361E+01,1.559601E+04,8.454608E+04,5.273975E-01,7.397549E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.664333E+01,1.756869E+05,8.500818E+05,5.941062E+00,7.437980E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.663301E+01,8.072170E+04,8.991587E+04,2.729700E+00,7.867376E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.653037E+01,2.595465E+04,1.277676E+04,8.771024E-01,1.118219E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097646E+01,3.856060E+01,2.399484E+01,4.913045E+01,1.730717E+04,8.411875E+03,5.848626E-01,7.362103E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097596E+01,3.856004E+01,2.399477E+01,4.913237E+01,2.595396E+04,1.277927E+04,8.770790E-01,1.118423E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097646E+01,3.856036E+01,2.399497E+01,4.919639E+01,1.728839E+04,1.122900E+04,5.842280E-01,9.827027E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097596E+01,3.855038E+01,2.399532E+01,4.832660E+01,2.811520E+05,1.311495E+05,9.501154E+00,1.147815E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097661E+01,3.925261E+01,2.399487E+01,4.903003E+01,1.853010E+05,8.541632E+04,6.261898E+00,7.475655E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097612E+01,3.915265E+01,2.399479E+01,4.907427E+01,2.811515E+05,1.303059E+05,9.501135E+00,1.140419E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097661E+01,3.925259E+01,2.399497E+01,4.911433E+01,1.872356E+05,1.241294E+05,6.327270E+00,1.086312E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097611E+01,3.924185E+01,2.399536E+01,4.800090E+01,3.658865E+04,1.368459E+04,1.236464E+00,1.197668E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097714E+01,4.138834E+01,2.399489E+01,4.886396E+01,2.393029E+04,8.911204E+03,8.086794E-01,7.799091E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097667E+01,4.124638E+01,2.399482E+01,4.890719E+01,3.658843E+04,1.361448E+04,1.236456E+00,1.191519E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097714E+01,4.138830E+01,2.399499E+01,4.893992E+01,2.419532E+04,1.274962E+04,8.176355E-01,1.115777E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097667E+01,4.132872E+01,2.399536E+01,4.791523E+01
19:40:00,1.245045E+04,7.760226E+04,4.210267E-01,6.789423E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399872E+01,4.619567E+01,1.567443E+04,8.426632E+04,5.300494E-01,7.373070E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.664945E+01,1.764892E+05,8.473548E+05,5.968190E+00,7.414119E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.663892E+01,8.219901E+04,8.963791E+04,2.779657E+00,7.843054E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.653586E+01,2.596507E+04,1.258849E+04,8.774046E-01,1.101745E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097639E+01,3.855312E+01,2.399481E+01,4.918337E+01,1.731391E+04,8.292456E+03,5.850569E-01,7.257601E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097589E+01,3.855419E+01,2.399474E+01,4.918381E+01,2.596438E+04,1.238824E+04,8.773811E-01,1.084203E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097639E+01,3.855288E+01,2.399488E+01,4.928681E+01,1.729513E+04,1.047051E+04,5.844223E-01,9.163284E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097589E+01,3.854450E+01,2.399516E+01,4.847010E+01,2.812593E+05,1.290343E+05,9.504255E+00,1.129305E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097654E+01,3.924786E+01,2.399484E+01,4.908782E+01,1.853705E+05,8.411488E+04,6.263897E+00,7.361766E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097606E+01,3.914886E+01,2.399477E+01,4.912965E+01,2.812587E+05,1.264382E+05,9.504236E+00,1.106571E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097654E+01,3.924784E+01,2.399490E+01,4.920240E+01,1.873050E+05,1.160962E+05,6.329265E+00,1.016015E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097605E+01,3.923832E+01,2.399522E+01,4.813159E+01,3.678694E+04,1.347091E+04,1.243105E+00,1.178969E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097712E+01,4.142043E+01,2.399487E+01,4.891805E+01,2.405800E+04,8.779552E+03,8.129559E-01,7.683882E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097665E+01,4.127861E+01,2.399479E+01,4.895918E+01,3.678671E+04,1.322699E+04,1.243098E+00,1.157608E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097712E+01,4.142038E+01,2.399492E+01,4.902094E+01,2.432359E+04,1.194935E+04,8.219302E-01,1.045747E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097665E+01,4.136045E+01,2.399523E+01,4.803875E+01
19:50:00,1.245022E+04,7.749036E+04,4.210189E-01,6.779633E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399872E+01,4.619775E+01,1.573181E+04,8.400395E+04,5.319900E-01,7.350113E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.665492E+01,1.770834E+05,8.447925E+05,5.988286E+00,7.391700E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.664420E+01,8.344989E+04,8.936170E+04,2.821957E+00,7.818886E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.654104E+01,2.597187E+04,1.242919E+04,8.775979E-01,1.087805E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.855065E+01,2.399478E+01,4.923080E+01,1.731832E+04,8.189981E+03,5.851814E-01,7.167930E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.855259E+01,2.399472E+01,4.923057E+01,2.597118E+04,1.209293E+04,8.775744E-01,1.058362E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097637E+01,3.855041E+01,2.399482E+01,4.935969E+01,1.729954E+04,9.924315E+03,5.845468E-01,8.685353E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.854289E+01,2.399505E+01,4.858429E+01,2.813312E+05,1.272028E+05,9.506305E+00,1.113278E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.924682E+01,2.399482E+01,4.914075E+01,1.854171E+05,8.297814E+04,6.265221E+00,7.262293E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.914832E+01,2.399474E+01,4.918081E+01,2.813307E+05,1.234508E+05,9.506286E+00,1.080430E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.924680E+01,2.399484E+01,4.927535E+01,1.873516E+05,1.100987E+05,6.330586E+00,9.635355E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.923789E+01,2.399513E+01,4.824101E+01,3.695462E+04,1.328369E+04,1.248729E+00,1.162585E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097714E+01,4.144921E+01,2.399484E+01,4.896820E+01,2.416632E+04,8.663179E+03,8.165880E-01,7.582047E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097666E+01,4.130744E+01,2.399477E+01,4.900780E+01,3.695439E+04,1.292496E+04,1.248721E+00,1.131179E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097714E+01,4.144917E+01,2.399487E+01,4.908865E+01,2.443207E+04,1.134920E+04,8.255678E-01,9.932320E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097667E+01,4.138878E+01,2.399514E+01,4.814246E+01
20:00:00,1.245026E+04,7.737767E+04,4.210204E-01,6.769774E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399872E+01,4.619985E+01,1.577696E+04,8.377109E+04,5.335167E-01,7.329739E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.665972E+01,1.775586E+05,8.425139E+05,6.004355E+00,7.371763E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.664884E+01,8.453442E+04,8.909996E+04,2.858632E+00,7.795985E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.654591E+01,2.598062E+04,1.229606E+04,8.778592E-01,1.076156E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.855046E+01,2.399476E+01,4.927435E+01,1.732402E+04,8.103030E+03,5.853513E-01,7.091847E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.855285E+01,2.399470E+01,4.927410E+01,2.597993E+04,1.189396E+04,8.778357E-01,1.040953E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.855022E+01,2.399478E+01,4.942085E+01,1.730524E+04,9.572083E+03,5.847168E-01,8.377184E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.854314E+01,2.399497E+01,4.867812E+01,2.814229E+05,1.256302E+05,9.509046E+00,1.099518E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097651E+01,3.924736E+01,2.399480E+01,4.919027E+01,1.854769E+05,8.199362E+04,6.267005E+00,7.176144E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.914911E+01,2.399473E+01,4.922909E+01,2.814223E+05,1.213583E+05,9.509027E+00,1.062121E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097651E+01,3.924734E+01,2.399480E+01,4.933845E+01,1.874114E+05,1.059744E+05,6.332367E+00,9.274504E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.923873E+01,2.399506E+01,4.833618E+01,3.710326E+04,1.312061E+04,1.253712E+00,1.148316E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097716E+01,4.147463E+01,2.399483E+01,4.901579E+01,2.426248E+04,8.560937E+03,8.198110E-01,7.492580E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097669E+01,4.133285E+01,2.399476E+01,4.905433E+01,3.710302E+04,1.271023E+04,1.253704E+00,1.112390E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097716E+01,4.147458E+01,2.399483E+01,4.914799E+01,2.452827E+04,1.093360E+04,8.287921E-01,9.568695E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097669E+01,4.141374E+01,2.399507E+01,4.823313E+01
20:10:00,1.245055E+04,7.726452E+04,4.210300E-01,6.759875E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399872E+01,4.620197E+01,1.581457E+04,8.357223E+04,5.347885E-01,7.312340E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.666392E+01,1.779615E+05,8.405633E+05,6.017979E+00,7.354697E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.665291E+01,8.548872E+04,8.885769E+04,2.890903E+00,7.774788E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399782E+01,4.655053E+01,2.598781E+04,1.217910E+04,8.780952E-01,1.065923E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097635E+01,3.855125E+01,2.399475E+01,4.931518E+01,1.732872E+04,8.025480E+03,5.855056E-01,7.023990E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.855387E+01,2.399469E+01,4.931539E+01,2.598711E+04,1.174526E+04,8.780717E-01,1.027946E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097635E+01,3.855102E+01,2.399475E+01,4.947407E+01,1.730994E+04,9.325403E+03,5.848710E-01,8.161392E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.854416E+01,2.399491E+01,4.875741E+01,2.814998E+05,1.242218E+05,9.511570E+00,1.087194E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097651E+01,3.924853E+01,2.399478E+01,4.923737E+01,1.855271E+05,8.110374E+04,6.268654E+00,7.098277E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.915041E+01,2.399471E+01,4.927539E+01,2.814992E+05,1.197322E+05,9.511551E+00,1.047895E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097651E+01,3.924852E+01,2.399477E+01,4.939493E+01,1.874616E+05,1.028871E+05,6.334015E+00,9.004403E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.924003E+01,2.399501E+01,4.842137E+01,3.723369E+04,1.297233E+04,1.258111E+00,1.135341E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097718E+01,4.149719E+01,2.399481E+01,4.906176E+01,2.434689E+04,8.467097E+03,8.226581E-01,7.410467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097671E+01,4.135539E+01,2.399474E+01,4.909960E+01,3.723345E+04,1.254053E+04,1.258103E+00,1.097544E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097718E+01,4.149714E+01,2.399480E+01,4.920197E+01,2.461269E+04,1.062027E+04,8.316394E-01,9.294574E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097671E+01,4.143587E+01,2.399502E+01,4.831477E+01
