20:20:00,1.245103E+04,7.715129E+04,4.210464E-01,6.749968E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399872E+01,4.620410E+01,1.584723E+04,8.340325E+04,5.358929E-01,7.297557E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.666762E+01,1.783173E+05,8.389002E+05,6.030011E+00,7.340147E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.665652E+01,8.633685E+04,8.863174E+04,2.919583E+00,7.755018E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.655498E+01,2.599372E+04,1.207271E+04,8.782932E-01,1.056613E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097635E+01,3.855245E+01,2.399473E+01,4.935266E+01,1.733259E+04,7.954050E+03,5.856350E-01,6.961488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.855516E+01,2.399467E+01,4.935366E+01,2.599302E+04,1.162065E+04,8.782696E-01,1.017045E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097635E+01,3.855221E+01,2.399472E+01,4.952030E+01,1.731381E+04,9.133309E+03,5.850004E-01,7.993356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.854545E+01,2.399486E+01,4.882486E+01,2.815642E+05,1.229245E+05,9.513732E+00,1.075842E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097651E+01,3.924992E+01,2.399476E+01,4.928131E+01,1.855692E+05,8.027702E+04,6.270065E+00,7.025936E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.915185E+01,2.399469E+01,4.931879E+01,2.815637E+05,1.183284E+05,9.513713E+00,1.035614E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097651E+01,3.924990E+01,2.399475E+01,4.944535E+01,1.875037E+05,1.003472E+05,6.335426E+00,8.782197E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.924147E+01,2.399496E+01,4.849796E+01,3.734896E+04,1.283355E+04,1.262005E+00,1.123197E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097720E+01,4.151734E+01,2.399480E+01,4.910534E+01,2.442148E+04,8.378605E+03,8.251780E-01,7.333032E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097672E+01,4.137553E+01,2.399473E+01,4.914272E+01,3.734872E+04,1.239157E+04,1.261997E+00,1.084512E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097720E+01,4.151730E+01,2.399478E+01,4.925103E+01,2.468728E+04,1.036068E+04,8.341590E-01,9.067455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097673E+01,4.145564E+01,2.399498E+01,4.838872E+01
20:30:00,1.245168E+04,7.703833E+04,4.210685E-01,6.740086E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399872E+01,4.620622E+01,1.587648E+04,8.325707E+04,5.368822E-01,7.284768E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.667092E+01,1.786409E+05,8.374554E+05,6.040954E+00,7.327507E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.665974E+01,8.709696E+04,8.841617E+04,2.945287E+00,7.736158E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.655934E+01,2.599882E+04,1.197427E+04,8.784649E-01,1.048000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097635E+01,3.855377E+01,2.399472E+01,4.938793E+01,1.733592E+04,7.887322E+03,5.857471E-01,6.903099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.855652E+01,2.399466E+01,4.938997E+01,2.599812E+04,1.151165E+04,8.784414E-01,1.007509E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097635E+01,3.855353E+01,2.399470E+01,4.956175E+01,1.731713E+04,8.976265E+03,5.851125E-01,7.855971E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.854680E+01,2.399482E+01,4.888378E+01,2.816209E+05,1.217140E+05,9.515641E+00,1.065250E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097651E+01,3.925135E+01,2.399475E+01,4.932309E+01,1.856062E+05,7.949981E+04,6.271311E+00,6.957926E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.915330E+01,2.399468E+01,4.936029E+01,2.816204E+05,1.170710E+05,9.515622E+00,1.024614E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097651E+01,3.925133E+01,2.399473E+01,4.949159E+01,1.875406E+05,9.816877E+04,6.336671E+00,8.591600E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.924290E+01,2.399493E+01,4.856831E+01,3.745177E+04,1.270196E+04,1.265480E+00,1.111682E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097721E+01,4.153545E+01,2.399478E+01,4.914753E+01,2.448801E+04,8.294162E+03,8.274262E-01,7.259138E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097674E+01,4.139362E+01,2.399471E+01,4.918460E+01,3.745153E+04,1.225587E+04,1.265472E+00,1.072639E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097721E+01,4.153540E+01,2.399476E+01,4.929691E+01,2.475379E+04,1.013627E+04,8.364068E-01,8.871119E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097674E+01,4.147338E+01,2.399495E+01,4.845730E+01
20:40:00,1.245248E+04,7.692589E+04,4.210953E-01,6.730248E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399872E+01,4.620835E+01,1.590330E+04,8.312737E+04,5.377891E-01,7.273421E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.667390E+01,1.789415E+05,8.361679E+05,6.051119E+00,7.316243E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399779E+01,4.666265E+01,8.778312E+04,8.820528E+04,2.968490E+00,7.717706E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.656367E+01,2.600337E+04,1.188205E+04,8.786183E-01,1.039930E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097635E+01,3.855510E+01,2.399471E+01,4.942173E+01,1.733888E+04,7.824363E+03,5.858471E-01,6.848006E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.855784E+01,2.399465E+01,4.942500E+01,2.600267E+04,1.141402E+04,8.785948E-01,9.989678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097635E+01,3.855486E+01,2.399469E+01,4.959988E+01,1.732010E+04,8.843742E+03,5.852125E-01,7.740031E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.854813E+01,2.399479E+01,4.893652E+01,2.816722E+05,1.205735E+05,9.517373E+00,1.055270E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097651E+01,3.925275E+01,2.399474E+01,4.936343E+01,1.856396E+05,7.876341E+04,6.272439E+00,6.893485E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.915470E+01,2.399467E+01,4.940054E+01,2.816717E+05,1.159238E+05,9.517354E+00,1.014575E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097651E+01,3.925273E+01,2.399471E+01,4.953494E+01,1.875740E+05,9.625344E+04,6.337799E+00,8.424015E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.924428E+01,2.399490E+01,4.863401E+01,3.754417E+04,1.257600E+04,1.268603E+00,1.100659E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097722E+01,4.155180E+01,2.399477E+01,4.918892E+01,2.454779E+04,8.212932E+03,8.294464E-01,7.188054E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097675E+01,4.140995E+01,2.399470E+01,4.922587E+01,3.754392E+04,1.212983E+04,1.268594E+00,1.061610E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097722E+01,4.155175E+01,2.399475E+01,4.934074E+01,2.481355E+04,9.937271E+03,8.384263E-01,8.696997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097676E+01,4.148941E+01,2.399492E+01,4.852196E+01
20:50:00,1.245339E+04,7.681422E+04,4.211261E-01,6.720478E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399872E+01,4.621047E+01,1.592839E+04,8.300986E+04,5.386373E-01,7.263141E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.667662E+01,1.792257E+05,8.349969E+05,6.060729E+00,7.305998E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.666533E+01,8.840840E+04,8.799567E+04,2.989635E+00,7.699367E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.656800E+01,2.600752E+04,1.179492E+04,8.787586E-01,1.032306E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097635E+01,3.855639E+01,2.399470E+01,4.945454E+01,1.734158E+04,7.764554E+03,5.859384E-01,6.795668E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.855912E+01,2.399464E+01,4.945918E+01,2.600682E+04,1.132510E+04,8.787350E-01,9.911871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097635E+01,3.855615E+01,2.399467E+01,4.963566E+01,1.732280E+04,8.729027E+03,5.853038E-01,7.639665E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.854940E+01,2.399477E+01,4.898468E+01,2.817197E+05,1.194922E+05,9.518977E+00,1.045807E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097651E+01,3.925410E+01,2.399473E+01,4.940276E+01,1.856705E+05,7.806207E+04,6.273483E+00,6.832112E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.915604E+01,2.399466E+01,4.943993E+01,2.817191E+05,1.148637E+05,9.518958E+00,1.005300E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097651E+01,3.925408E+01,2.399470E+01,4.957620E+01,1.876049E+05,9.453895E+04,6.338843E+00,8.273997E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.924560E+01,2.399487E+01,4.869615E+01,3.762794E+04,1.245469E+04,1.271434E+00,1.090044E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097724E+01,4.156664E+01,2.399476E+01,4.922989E+01,2.460197E+04,8.134399E+03,8.312777E-01,7.119329E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097676E+01,4.142478E+01,2.399469E+01,4.926687E+01,3.762769E+04,1.201123E+04,1.271425E+00,1.051233E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097724E+01,4.156660E+01,2.399473E+01,4.938328E+01,2.486771E+04,9.757487E+03,8.402568E-01,8.539683E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097677E+01,4.150397E+01,2.399490E+01,4.858373E+01
21:00:00,1.245440E+04,7.670350E+04,4.211602E-01,6.710792E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399872E+01,4.621258E+01,1.595214E+04,8.290150E+04,5.394407E-01,7.253661E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.667915E+01,1.794973E+05,8.339139E+05,6.069914E+00,7.296523E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.666783E+01,8.898096E+04,8.778512E+04,3.008997E+00,7.680945E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.657238E+01,2.601138E+04,1.171205E+04,8.788889E-01,1.025054E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097635E+01,3.855764E+01,2.399469E+01,4.948667E+01,1.734409E+04,7.707449E+03,5.860231E-01,6.745697E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.856033E+01,2.399463E+01,4.949277E+01,2.601068E+04,1.124304E+04,8.788653E-01,9.840072E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097635E+01,3.855740E+01,2.399466E+01,4.966975E+01,1.732531E+04,8.627574E+03,5.853885E-01,7.550897E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.855062E+01,2.399475E+01,4.902945E+01,2.817643E+05,1.184623E+05,9.520484E+00,1.036795E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097651E+01,3.925539E+01,2.399472E+01,4.944137E+01,1.856995E+05,7.739165E+04,6.274462E+00,6.773444E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.915733E+01,2.399465E+01,4.947873E+01,2.817637E+05,1.138749E+05,9.520465E+00,9.966477E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097651E+01,3.925537E+01,2.399469E+01,4.961593E+01,1.876339E+05,9.298296E+04,6.339821E+00,8.137843E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.924686E+01,2.399485E+01,4.875550E+01,3.770428E+04,1.233735E+04,1.274014E+00,1.079775E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097725E+01,4.158019E+01,2.399475E+01,4.927072E+01,2.465133E+04,8.058200E+03,8.329462E-01,7.052646E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097678E+01,4.143831E+01,2.399468E+01,4.930785E+01,3.770403E+04,1.189856E+04,1.274006E+00,1.041374E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097725E+01,4.158014E+01,2.399472E+01,4.942501E+01,2.491705E+04,9.592697E+03,8.419245E-01,8.395485E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097678E+01,4.151724E+01,2.399488E+01,4.864333E+01
21:10:00,1.245549E+04,7.659387E+04,4.211971E-01,6.701201E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399872E+01,4.621468E+01,1.597487E+04,8.280010E+04,5.402092E-01,7.244789E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.668152E+01,1.797590E+05,8.328983E+05,6.078763E+00,7.287638E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.667018E+01,8.950749E+04,8.757210E+04,3.026802E+00,7.662308E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.657684E+01,2.601501E+04,1.163168E+04,8.790116E-01,1.018021E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097635E+01,3.855883E+01,2.399468E+01,4.951834E+01,1.734645E+04,7.651932E+03,5.861028E-01,6.697114E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.856150E+01,2.399462E+01,4.952598E+01,2.601431E+04,1.116537E+04,8.789879E-01,9.772109E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097635E+01,3.855859E+01,2.399465E+01,4.970263E+01,1.732767E+04,8.535398E+03,5.854682E-01,7.470243E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.855179E+01,2.399473E+01,4.907170E+01,2.818066E+05,1.174655E+05,9.521914E+00,1.028072E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.925663E+01,2.399471E+01,4.947945E+01,1.857270E+05,7.674082E+04,6.275391E+00,6.716489E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.915856E+01,2.399464E+01,4.951709E+01,2.818061E+05,1.129338E+05,9.521895E+00,9.884123E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.925662E+01,2.399467E+01,4.965452E+01,1.876613E+05,9.154611E+04,6.340750E+00,8.012111E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.924808E+01,2.399483E+01,4.881264E+01,3.777416E+04,1.222222E+04,1.276376E+00,1.069700E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097726E+01,4.159261E+01,2.399474E+01,4.931159E+01,2.469652E+04,7.983241E+03,8.344732E-01,6.987048E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097678E+01,4.145071E+01,2.399467E+01,4.934896E+01,3.777391E+04,1.178952E+04,1.276367E+00,1.031832E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097726E+01,4.159256E+01,2.399471E+01,4.946628E+01,2.496221E+04,9.439009E+03,8.434507E-01,8.260999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097679E+01,4.152942E+01,2.399486E+01,4.870133E+01
21:20:00,1.245665E+04,7.648542E+04,4.212363E-01,6.691713E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399872E+01,4.621676E+01,1.599678E+04,8.270405E+04,5.409501E-01,7.236386E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.668378E+01,1.800128E+05,8.319356E+05,6.087346E+00,7.279215E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.667241E+01,8.999396E+04,8.735558E+04,3.043253E+00,7.643364E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.658139E+01,2.601846E+04,1.155330E+04,8.791282E-01,1.011162E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097635E+01,3.855998E+01,2.399467E+01,4.954971E+01,1.734869E+04,7.597703E+03,5.861785E-01,6.649658E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.856262E+01,2.399461E+01,4.955892E+01,2.601776E+04,1.109106E+04,8.791046E-01,9.707086E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097635E+01,3.855974E+01,2.399464E+01,4.973462E+01,1.732991E+04,8.450189E+03,5.855439E-01,7.395684E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.855291E+01,2.399472E+01,4.911206E+01,2.818471E+05,1.164964E+05,9.523282E+00,1.019591E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.925783E+01,2.399470E+01,4.951714E+01,1.857533E+05,7.610644E+04,6.276279E+00,6.660974E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.915975E+01,2.399463E+01,4.955515E+01,2.818466E+05,1.120307E+05,9.523263E+00,9.805093E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.925782E+01,2.399466E+01,4.969226E+01,1.876876E+05,9.020521E+04,6.341638E+00,7.894774E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.924925E+01,2.399481E+01,4.886800E+01,3.783843E+04,1.210884E+04,1.278548E+00,1.059778E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097727E+01,4.160405E+01,2.399473E+01,4.935263E+01,2.473806E+04,7.909241E+03,8.358772E-01,6.922290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097679E+01,4.146214E+01,2.399467E+01,4.939031E+01,3.783818E+04,1.168319E+04,1.278539E+00,1.022527E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097727E+01,4.160400E+01,2.399470E+01,4.950734E+01,2.500372E+04,9.294214E+03,8.448538E-01,8.134293E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097680E+01,4.154063E+01,2.399484E+01,4.875813E+01
21:30:00,1.245787E+04,7.637823E+04,4.212777E-01,6.682335E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399872E+01,4.621883E+01,1.601804E+04,8.261221E+04,5.416691E-01,7.228351E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.668594E+01,1.802602E+05,8.310151E+05,6.095713E+00,7.271162E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.667454E+01,9.044540E+04,8.713486E+04,3.058519E+00,7.624052E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.658606E+01,2.602177E+04,1.147654E+04,8.792401E-01,1.004445E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.856109E+01,2.399466E+01,4.958088E+01,1.735084E+04,7.544558E+03,5.862511E-01,6.603150E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.856370E+01,2.399461E+01,4.959170E+01,2.602107E+04,1.101940E+04,8.792165E-01,9.644371E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.856085E+01,2.399463E+01,4.976596E+01,1.733205E+04,8.370303E+03,5.856165E-01,7.325780E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.855399E+01,2.399471E+01,4.915102E+01,2.818861E+05,1.155512E+05,9.524601E+00,1.011320E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.925900E+01,2.399469E+01,4.955455E+01,1.857786E+05,7.548644E+04,6.277135E+00,6.606717E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.916090E+01,2.399462E+01,4.959299E+01,2.818856E+05,1.111588E+05,9.524582E+00,9.728800E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.925898E+01,2.399465E+01,4.972935E+01,1.877129E+05,8.894355E+04,6.342492E+00,7.784369E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.925038E+01,2.399479E+01,4.892192E+01,3.789778E+04,1.199686E+04,1.280554E+00,1.049978E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097727E+01,4.161463E+01,2.399472E+01,4.939393E+01,2.477641E+04,7.836029E+03,8.371735E-01,6.858219E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097680E+01,4.147271E+01,2.399466E+01,4.943199E+01,3.789753E+04,1.157895E+04,1.280545E+00,1.013405E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097727E+01,4.161459E+01,2.399469E+01,4.954838E+01,2.504205E+04,9.156656E+03,8.461492E-01,8.013917E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097680E+01,4.155101E+01,2.399482E+01,4.881405E+01
21:40:00,1.245915E+04,7.627233E+04,4.213209E-01,6.673070E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399872E+01,4.622088E+01,1.603869E+04,8.252373E+04,5.423672E-01,7.220610E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.668802E+01,1.805013E+05,8.301290E+05,6.103867E+00,7.263409E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.667660E+01,9.086449E+04,8.690952E+04,3.072691E+00,7.604335E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.659085E+01,2.602496E+04,1.140115E+04,8.793478E-01,9.978468E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.856217E+01,2.399466E+01,4.961192E+01,1.735290E+04,7.492343E+03,5.863209E-01,6.557456E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.856474E+01,2.399460E+01,4.962438E+01,2.602426E+04,1.094983E+04,8.793241E-01,9.583490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.856193E+01,2.399463E+01,4.979686E+01,1.733412E+04,8.294538E+03,5.856863E-01,7.259480E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.855504E+01,2.399469E+01,4.918895E+01,2.819238E+05,1.146269E+05,9.525875E+00,1.003232E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.926013E+01,2.399468E+01,4.959175E+01,1.858030E+05,7.487919E+04,6.277960E+00,6.553574E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.916201E+01,2.399461E+01,4.963069E+01,2.819233E+05,1.103132E+05,9.525855E+00,9.654796E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.926011E+01,2.399465E+01,4.976594E+01,1.877373E+05,8.774844E+04,6.343318E+00,7.679786E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.925147E+01,2.399478E+01,4.897465E+01,3.795264E+04,1.188604E+04,1.282408E+00,1.040280E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097728E+01,4.162446E+01,2.399472E+01,4.943557E+01,2.481186E+04,7.763473E+03,8.383716E-01,6.794722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097681E+01,4.148252E+01,2.399465E+01,4.947405E+01,3.795239E+04,1.147636E+04,1.282400E+00,1.004426E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097728E+01,4.162441E+01,2.399469E+01,4.958952E+01,2.507747E+04,9.025099E+03,8.473464E-01,7.898792E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097681E+01,4.156064E+01,2.399481E+01,4.886934E+01
21:50:00,1.246047E+04,7.616776E+04,4.213656E-01,6.663921E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399872E+01,4.622291E+01,1.605884E+04,8.243799E+04,5.430488E-01,7.213109E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.669004E+01,1.807374E+05,8.292716E+05,6.111851E+00,7.255908E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.667860E+01,9.125549E+04,8.667939E+04,3.085913E+00,7.584201E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399781E+01,4.659575E+01,2.602804E+04,1.132692E+04,8.794521E-01,9.913513E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.856321E+01,2.399465E+01,4.964291E+01,1.735490E+04,7.440939E+03,5.863885E-01,6.512470E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.856575E+01,2.399459E+01,4.965702E+01,2.602734E+04,1.088195E+04,8.794284E-01,9.524089E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.856297E+01,2.399462E+01,4.982743E+01,1.733612E+04,8.222007E+03,5.857539E-01,7.196009E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.855605E+01,2.399468E+01,4.922614E+01,2.819604E+05,1.137215E+05,9.527111E+00,9.953076E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.926122E+01,2.399467E+01,4.962879E+01,1.858267E+05,7.428338E+04,6.278761E+00,6.501434E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.916309E+01,2.399460E+01,4.966828E+01,2.819598E+05,1.094898E+05,9.527091E+00,9.582737E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.926120E+01,2.399464E+01,4.980216E+01,1.877610E+05,8.661010E+04,6.344118E+00,7.580170E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.925253E+01,2.399476E+01,4.902642E+01,3.800359E+04,1.177619E+04,1.284130E+00,1.030667E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097729E+01,4.163350E+01,2.399471E+01,4.947758E+01,2.484477E+04,7.691482E+03,8.394839E-01,6.731720E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097682E+01,4.149155E+01,2.399464E+01,4.951655E+01,3.800333E+04,1.137506E+04,1.284121E+00,9.955622E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097729E+01,4.163345E+01,2.399468E+01,4.963089E+01,2.511036E+04,8.898612E+03,8.484577E-01,7.788102E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097682E+01,4.156949E+01,2.399479E+01,4.892421E+01
22:00:00,1.246184E+04,7.606455E+04,4.214118E-01,6.654891E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399872E+01,4.622492E+01,1.607861E+04,8.235453E+04,5.437174E-01,7.205806E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.669201E+01,1.809695E+05,8.284385E+05,6.119699E+00,7.248619E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399778E+01,4.668054E+01,9.162201E+04,8.644451E+04,3.098307E+00,7.563649E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.399780E+01,4.660079E+01,2.603105E+04,1.125372E+04,8.795537E-01,9.849451E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.856422E+01,2.399464E+01,4.967388E+01,1.735685E+04,7.390256E+03,5.864543E-01,6.468116E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.856673E+01,2.399458E+01,4.968965E+01,2.603035E+04,1.081545E+04,8.795299E-01,9.465897E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.856398E+01,2.399461E+01,4.985778E+01,1.733807E+04,8.152050E+03,5.858197E-01,7.134791E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.855703E+01,2.399467E+01,4.926280E+01,2.819960E+05,1.128330E+05,9.528316E+00,9.875323E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.926228E+01,2.399466E+01,4.966573E+01,1.858498E+05,7.369800E+04,6.279542E+00,6.450205E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.916414E+01,2.399459E+01,4.970582E+01,2.819955E+05,1.086855E+05,9.528296E+00,9.512355E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.926226E+01,2.399463E+01,4.983811E+01,1.877841E+05,8.552088E+04,6.344898E+00,7.484853E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.925357E+01,2.399475E+01,4.907737E+01,3.805110E+04,1.166721E+04,1.285736E+00,1.021129E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097729E+01,4.164195E+01,2.399470E+01,4.952002E+01,2.487546E+04,7.619993E+03,8.405210E-01,6.669157E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097682E+01,4.149998E+01,2.399463E+01,4.955950E+01,3.805084E+04,1.127484E+04,1.285727E+00,9.867908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097729E+01,4.164190E+01,2.399467E+01,4.967254E+01,2.514102E+04,8.776478E+03,8.494939E-01,7.681221E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097682E+01,4.157777E+01,2.399478E+01,4.897878E+01
22:10:00,1.246324E+04,6.334402E+04,4.214593E-01,5.541972E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.516623E+01,4.312044E+01,1.609807E+04,6.933297E+04,5.443753E-01,6.053988E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.551773E+01,4.266118E+01,1.811982E+05,6.978202E+05,6.127433E+00,6.092524E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.552651E+01,4.262846E+01,9.196680E+04,7.302131E+04,3.109967E+00,6.371130E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.556474E+01,4.245995E+01,2.603398E+04,9.357853E+03,8.796529E-01,8.188509E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.856522E+01,2.547600E+01,4.816658E+01,1.735875E+04,6.148856E+03,5.865186E-01,5.379766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.856770E+01,2.549383E+01,4.821760E+01,2.603328E+04,8.985148E+03,8.796292E-01,7.863984E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.856498E+01,2.542288E+01,4.847623E+01,1.733997E+04,6.829374E+03,5.858840E-01,5.966240E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.855800E+01,2.562089E+01,4.748897E+01,2.820309E+05,9.371302E+04,9.529494E+00,8.201014E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.926333E+01,2.546873E+01,4.818650E+01,1.858724E+05,6.123285E+04,6.280305E+00,5.358233E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.916518E+01,2.548028E+01,4.827545E+01,2.820303E+05,9.023560E+04,9.529474E+00,7.897589E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.926331E+01,2.541957E+01,4.847466E+01,1.878067E+05,7.169304E+04,6.345661E+00,6.259958E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.925459E+01,2.565411E+01,4.724012E+01,3.809557E+04,9.702223E+03,1.287239E+00,8.487450E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097730E+01,4.164990E+01,2.550335E+01,4.796940E+01,2.490418E+04,6.338923E+03,8.414914E-01,5.544883E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097683E+01,4.150792E+01,2.551505E+01,4.805753E+01,3.809531E+04,9.353918E+03,1.287230E+00,8.186695E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097730E+01,4.164985E+01,2.545742E+01,4.823045E+01,2.516970E+04,7.364553E+03,8.504635E-01,6.428520E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097683E+01,4.158556E+01,2.567381E+01,4.709992E+01
22:20:00,1.246468E+04,5.330930E+04,4.215080E-01,4.624112E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.615549E+01,4.066506E+01,1.611725E+04,5.997710E+04,5.450241E-01,5.168762E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.635877E+01,4.053595E+01,1.814239E+05,6.041628E+05,6.135066E+00,5.205232E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.636324E+01,4.051362E+01,9.229216E+04,6.336842E+04,3.120969E+00,5.452827E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.638257E+01,4.039032E+01,2.603687E+04,7.769911E+03,8.797503E-01,6.752490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.856620E+01,2.634597E+01,4.928977E+01,1.736061E+04,5.105103E+03,5.865816E-01,4.435835E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.856865E+01,2.635507E+01,4.945207E+01,2.603616E+04,7.428287E+03,8.797266E-01,6.461976E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.856596E+01,2.631505E+01,4.956902E+01,1.734183E+04,5.752245E+03,5.859470E-01,4.977163E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.855895E+01,2.641728E+01,4.875405E+01,2.820651E+05,7.767754E+04,9.530649E+00,6.752442E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.926436E+01,2.634252E+01,4.931202E+01,1.858945E+05,5.075724E+04,6.281053E+00,4.411852E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.916619E+01,2.634843E+01,4.950625E+01,2.820645E+05,7.449250E+04,9.530629E+00,6.481089E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.926434E+01,2.631301E+01,4.957229E+01,1.878288E+05,6.045664E+04,6.346408E+00,5.225303E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.925559E+01,2.643374E+01,4.851369E+01,3.813732E+04,8.062864E+03,1.288650E+00,7.002168E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097730E+01,4.165741E+01,2.635951E+01,4.911498E+01,2.493113E+04,5.265799E+03,8.424024E-01,4.572968E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097683E+01,4.151541E+01,2.636559E+01,4.931021E+01,3.813706E+04,7.732774E+03,1.288641E+00,6.725226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097730E+01,4.165736E+01,2.633704E+01,4.935978E+01,2.519663E+04,6.214214E+03,8.513735E-01,5.368108E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097683E+01,4.159292E+01,2.644369E+01,4.838213E+01
22:30:00,1.246615E+04,4.436167E+04,4.215578E-01,3.777741E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669931E+01,3.933710E+01,1.613620E+04,5.169610E+04,5.456648E-01,4.351523E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669817E+01,3.960196E+01,1.816470E+05,5.211676E+05,6.142610E+00,4.385303E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669816E+01,3.958851E+01,9.260004E+04,5.472797E+04,3.131380E+00,4.598419E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669808E+01,3.950492E+01,2.603970E+04,6.351367E+03,8.798460E-01,5.432163E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.856717E+01,2.669728E+01,5.255334E+01,1.736245E+04,4.173860E+03,5.866435E-01,3.568960E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097586E+01,3.856959E+01,2.669721E+01,5.283909E+01,2.603899E+04,6.030761E+03,8.798223E-01,5.168997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.856693E+01,2.669754E+01,5.280049E+01,1.734367E+04,4.779688E+03,5.860089E-01,4.059376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.855989E+01,2.669623E+01,5.202863E+01,2.820987E+05,6.330709E+04,9.531783E+00,5.418042E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.926538E+01,2.669735E+01,5.258490E+01,1.859162E+05,4.135316E+04,6.281787E+00,3.538999E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.916720E+01,2.669729E+01,5.289486E+01,2.820981E+05,6.033998E+04,9.531764E+00,5.173936E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.926536E+01,2.669759E+01,5.281105E+01,1.878505E+05,5.028965E+04,6.347142E+00,4.264615E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097603E+01,3.925657E+01,2.669598E+01,5.176453E+01,3.817663E+04,6.577350E+03,1.289978E+00,5.622396E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097731E+01,4.166451E+01,2.669715E+01,5.237738E+01,2.495651E+04,4.294284E+03,8.432599E-01,3.670887E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097684E+01,4.152249E+01,2.669711E+01,5.269507E+01,3.817637E+04,6.271328E+03,1.289969E+00,5.373669E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097731E+01,4.166446E+01,2.669749E+01,5.265410E+01,2.522198E+04,5.168024E+03,8.522301E-01,4.380057E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097684E+01,4.159987E+01,2.669589E+01,5.163085E+01
