22:40:00,1.246766E+04,3.550414E+04,4.216087E-01,2.938007E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669946E+01,3.925473E+01,1.615504E+04,4.367780E+04,5.463018E-01,3.553012E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669899E+01,3.941258E+01,1.818688E+05,4.408430E+05,6.150108E+00,3.584407E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669899E+01,3.939870E+01,9.289369E+04,4.633215E+04,3.141310E+00,3.761903E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669900E+01,3.931805E+01,2.604250E+04,4.982178E+03,8.799406E-01,4.148759E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.856813E+01,2.669459E+01,5.533094E+01,1.736426E+04,3.275549E+03,5.867047E-01,2.726776E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.857052E+01,2.669444E+01,5.564914E+01,2.604179E+04,4.681549E+03,8.799169E-01,3.911997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.856788E+01,2.669499E+01,5.571111E+01,1.734548E+04,3.845378E+03,5.860701E-01,3.170549E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.856082E+01,2.669354E+01,5.457644E+01,2.821318E+05,4.943816E+04,9.532903E+00,4.121556E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.926638E+01,2.669471E+01,5.540139E+01,1.859377E+05,3.228412E+04,6.282511E+00,2.691454E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.916819E+01,2.669461E+01,5.576103E+01,2.821312E+05,4.668034E+04,9.532884E+00,3.903833E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.926636E+01,2.669508E+01,5.574993E+01,1.878719E+05,4.053892E+04,6.347866E+00,3.336337E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.925755E+01,2.669336E+01,5.425685E+01,3.821390E+04,5.139971E+03,1.291238E+00,4.279698E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097731E+01,4.167123E+01,2.669465E+01,5.518355E+01,2.498056E+04,3.354844E+03,8.440729E-01,2.793480E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097684E+01,4.152920E+01,2.669454E+01,5.554563E+01,3.821364E+04,4.855404E+03,1.291229E+00,4.057088E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097731E+01,4.167118E+01,2.669495E+01,5.554577E+01,2.524601E+04,4.161308E+03,8.530422E-01,3.423283E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097684E+01,4.160645E+01,2.669333E+01,5.411642E+01
22:50:00,1.246919E+04,2.674052E+04,4.216605E-01,2.105181E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669948E+01,3.917818E+01,1.617374E+04,3.588090E+04,5.469344E-01,2.770332E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669913E+01,3.924600E+01,1.820890E+05,3.628637E+05,6.157554E+00,2.800267E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669913E+01,3.923206E+01,9.317389E+04,3.815424E+04,3.150786E+00,2.941429E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669916E+01,3.915757E+01,2.604527E+04,3.653255E+03,8.800342E-01,2.895823E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.856907E+01,2.669308E+01,5.719449E+01,1.736605E+04,2.404181E+03,5.867653E-01,1.905024E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.857143E+01,2.669289E+01,5.751210E+01,2.604456E+04,3.370955E+03,8.800105E-01,2.684095E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.856883E+01,2.669354E+01,5.769974E+01,1.734727E+04,2.941165E+03,5.861307E-01,2.304866E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.856174E+01,2.669188E+01,5.617826E+01,2.821645E+05,3.598901E+04,9.534009E+00,2.857158E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.926737E+01,2.669323E+01,5.730720E+01,1.859588E+05,2.349400E+04,6.283227E+00,1.865217E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.916916E+01,2.669309E+01,5.767929E+01,2.821640E+05,3.342471E+04,9.533990E+00,2.664455E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.926735E+01,2.669365E+01,5.776952E+01,1.878931E+05,3.112589E+04,6.348581E+00,2.434802E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.925851E+01,2.669172E+01,5.582140E+01,3.824930E+04,3.742575E+03,1.292434E+00,2.968287E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097732E+01,4.167760E+01,2.669322E+01,5.709651E+01,2.500340E+04,2.442008E+03,8.448447E-01,1.936865E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097684E+01,4.153557E+01,2.669307E+01,5.746772E+01,3.824903E+04,3.477879E+03,1.292425E+00,2.770416E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097732E+01,4.167756E+01,2.669357E+01,5.754779E+01,2.526882E+04,3.186743E+03,8.538130E-01,2.492507E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097685E+01,4.161270E+01,2.669175E+01,5.569634E+01
23:00:00,1.247075E+04,1.806253E+04,4.217131E-01,1.278672E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669952E+01,3.910678E+01,1.619231E+04,2.826242E+04,5.475621E-01,2.000449E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669922E+01,3.910089E+01,1.823074E+05,2.868996E+05,6.164941E+00,2.030551E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669922E+01,3.908688E+01,9.344132E+04,3.016537E+04,3.159829E+00,2.134976E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669926E+01,3.902022E+01,2.604801E+04,2.356046E+03,8.801268E-01,1.667293E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857001E+01,2.669199E+01,5.837810E+01,1.736782E+04,1.554036E+03,5.868252E-01,1.099650E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.857234E+01,2.669178E+01,5.867675E+01,2.604730E+04,2.090825E+03,8.801031E-01,1.479510E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.856976E+01,2.669246E+01,5.899453E+01,1.734904E+04,2.060572E+03,5.861906E-01,1.457712E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.856265E+01,2.669075E+01,5.711786E+01,2.821968E+05,2.288601E+04,9.535101E+00,1.619608E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.926834E+01,2.669215E+01,5.852966E+01,1.859797E+05,1.493345E+04,6.283933E+00,1.056782E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.917013E+01,2.669199E+01,5.889242E+01,2.821963E+05,2.050242E+04,9.535082E+00,1.450774E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.926833E+01,2.669258E+01,5.909244E+01,1.879140E+05,2.199120E+04,6.349287E+00,1.555713E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.925945E+01,2.669062E+01,5.674140E+01,3.828292E+04,2.378219E+03,1.293570E+00,1.683236E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097732E+01,4.168366E+01,2.669219E+01,5.834584E+01,2.502509E+04,1.551109E+03,8.455778E-01,1.097731E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097685E+01,4.154161E+01,2.669202E+01,5.870539E+01,3.828266E+04,2.132147E+03,1.293561E+00,1.508969E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097732E+01,4.168361E+01,2.669256E+01,5.887769E+01,2.529048E+04,2.238746E+03,8.545452E-01,1.583691E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097685E+01,4.161863E+01,2.669070E+01,5.665011E+01
23:10:00,1.247233E+04,2.208314E+04,4.217667E-01,1.562084E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669956E+01,3.904056E+01,1.621073E+04,3.373415E+04,5.481850E-01,2.386055E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669931E+01,3.897638E+01,1.825241E+05,3.425341E+05,6.172269E+00,2.422675E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669931E+01,3.896209E+01,9.369696E+04,3.552968E+04,3.168474E+00,2.512741E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669934E+01,3.890392E+01,2.605072E+04,2.907991E+03,8.802185E-01,2.056492E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857093E+01,2.669124E+01,5.908062E+01,1.736958E+04,1.912374E+03,5.868844E-01,1.352301E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.857324E+01,2.669103E+01,5.935278E+01,2.605002E+04,2.600227E+03,8.801947E-01,1.838789E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857069E+01,2.669170E+01,5.978902E+01,1.735079E+04,2.453790E+03,5.862499E-01,1.734942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.856355E+01,2.669003E+01,5.761579E+01,2.822287E+05,2.832251E+04,9.536180E+00,2.002994E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.926931E+01,2.669138E+01,5.926081E+01,1.860004E+05,1.845580E+04,6.284631E+00,1.305161E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.917108E+01,2.669122E+01,5.960321E+01,2.822282E+05,2.552421E+04,9.536160E+00,1.804956E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.926929E+01,2.669181E+01,5.990612E+01,1.879346E+05,2.587350E+04,6.349984E+00,1.829282E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.926039E+01,2.668992E+01,5.723115E+01,3.831492E+04,2.898608E+03,1.294652E+00,2.050087E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097732E+01,4.168943E+01,2.669148E+01,5.912060E+01,2.504573E+04,1.888768E+03,8.462753E-01,1.335764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097685E+01,4.154736E+01,2.669131E+01,5.945817E+01,3.831465E+04,2.634916E+03,1.294643E+00,1.863566E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097732E+01,4.168938E+01,2.669185E+01,5.971967E+01,2.531109E+04,2.606844E+03,8.552418E-01,1.843028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097685E+01,4.162427E+01,2.669006E+01,5.718718E+01
23:20:00,1.247394E+04,2.349471E+04,4.218210E-01,1.656145E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669958E+01,3.897934E+01,1.622901E+04,3.567165E+04,5.488034E-01,2.514577E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669938E+01,3.887068E+01,1.827392E+05,3.628410E+05,6.179542E+00,2.557750E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669938E+01,3.885589E+01,9.394170E+04,3.727281E+04,3.176750E+00,2.627446E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669942E+01,3.880622E+01,2.605340E+04,3.173863E+03,8.803092E-01,2.238304E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857185E+01,2.669076E+01,5.945018E+01,1.737131E+04,2.087710E+03,5.869431E-01,1.472335E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.857412E+01,2.669055E+01,5.969485E+01,2.605270E+04,2.857341E+03,8.802854E-01,2.015025E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857161E+01,2.669120E+01,6.023036E+01,1.735253E+04,2.618777E+03,5.863085E-01,1.846990E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.856444E+01,2.668962E+01,5.782704E+01,2.822603E+05,3.093949E+04,9.537246E+00,2.181927E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.927026E+01,2.669088E+01,5.964589E+01,1.860208E+05,2.016300E+04,6.285320E+00,1.421957E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.917202E+01,2.669071E+01,5.996385E+01,2.822597E+05,2.809547E+04,9.537226E+00,1.981308E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.927025E+01,2.669128E+01,6.035482E+01,1.879550E+05,2.740449E+04,6.350673E+00,1.932822E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.926132E+01,2.668952E+01,5.744038E+01,3.834541E+04,3.118103E+03,1.295682E+00,2.198954E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097733E+01,4.169492E+01,2.669103E+01,5.956225E+01,2.506539E+04,2.034768E+03,8.469399E-01,1.434977E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097685E+01,4.155284E+01,2.669086E+01,5.987424E+01,3.834515E+04,2.861782E+03,1.295673E+00,2.018142E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097733E+01,4.169488E+01,2.669138E+01,6.021379E+01,2.533073E+04,2.736064E+03,8.559055E-01,1.929718E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097686E+01,4.162966E+01,2.668970E+01,5.745273E+01
23:30:00,1.247556E+04,2.389226E+04,4.218759E-01,1.684162E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669961E+01,3.892292E+01,1.624700E+04,3.665025E+04,5.494116E-01,2.583524E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669945E+01,3.878168E+01,1.829507E+05,3.739717E+05,6.186695E+00,2.636175E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669945E+01,3.876624E+01,9.417455E+04,3.813968E+04,3.184624E+00,2.688510E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669948E+01,3.872469E+01,2.605604E+04,3.288678E+03,8.803983E-01,2.319450E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857276E+01,2.669048E+01,5.959408E+01,1.737302E+04,2.162825E+03,5.870007E-01,1.525426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.857501E+01,2.669029E+01,5.981380E+01,2.605534E+04,2.972804E+03,8.803745E-01,2.096603E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857252E+01,2.669090E+01,6.042718E+01,1.735424E+04,2.693660E+03,5.863661E-01,1.899948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.856532E+01,2.668942E+01,5.785732E+01,2.822912E+05,3.212246E+04,9.538291E+00,2.265524E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.927120E+01,2.669057E+01,5.979241E+01,1.860408E+05,2.095037E+04,6.285996E+00,1.477598E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.917295E+01,2.669041E+01,6.008599E+01,2.822906E+05,2.929902E+04,9.538271E+00,2.066334E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.927119E+01,2.669094E+01,6.054718E+01,1.879750E+05,2.807587E+04,6.351348E+00,1.980323E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.926223E+01,2.668933E+01,5.747163E+01,3.837432E+04,3.205319E+03,1.296659E+00,2.260623E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097733E+01,4.170017E+01,2.669077E+01,5.977467E+01,2.508404E+04,2.093324E+03,8.475699E-01,1.476380E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097686E+01,4.155808E+01,2.669060E+01,6.006139E+01,3.837406E+04,2.949705E+03,1.296650E+00,2.080294E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097733E+01,4.170012E+01,2.669110E+01,6.046460E+01,2.534935E+04,2.780995E+03,8.565347E-01,1.961549E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097686E+01,4.163479E+01,2.668954E+01,5.754574E+01
23:40:00,1.247721E+04,2.426974E+04,4.219315E-01,1.710767E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669963E+01,3.887104E+01,1.626474E+04,3.747024E+04,5.500114E-01,2.641310E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669951E+01,3.870716E+01,1.831593E+05,3.837977E+05,6.193750E+00,2.705423E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669951E+01,3.869105E+01,9.439687E+04,3.888741E+04,3.192142E+00,2.741201E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669954E+01,3.865700E+01,2.605864E+04,3.369786E+03,8.804860E-01,2.376768E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857363E+01,2.669035E+01,5.958819E+01,1.737470E+04,2.215479E+03,5.870575E-01,1.562638E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.857585E+01,2.669017E+01,5.978710E+01,2.605793E+04,3.054973E+03,8.804622E-01,2.154657E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857339E+01,2.669074E+01,6.045786E+01,1.735591E+04,2.742593E+03,5.864229E-01,1.934555E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.856617E+01,2.668937E+01,5.777699E+01,2.823216E+05,3.300785E+04,9.539318E+00,2.328082E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.927211E+01,2.669041E+01,5.977810E+01,1.860604E+05,2.153634E+04,6.286660E+00,1.519000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.917384E+01,2.669026E+01,6.004959E+01,2.823210E+05,3.020591E+04,9.539299E+00,2.130398E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.927209E+01,2.669076E+01,6.056316E+01,1.879946E+05,2.851655E+04,6.352012E+00,2.011501E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.926311E+01,2.668928E+01,5.739348E+01,3.840181E+04,3.263448E+03,1.297588E+00,2.301725E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097733E+01,4.170505E+01,2.669065E+01,5.983250E+01,2.510176E+04,2.132288E+03,8.481689E-01,1.503931E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097686E+01,4.156294E+01,2.669049E+01,6.009638E+01,3.840154E+04,3.010383E+03,1.297579E+00,2.123184E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097733E+01,4.170500E+01,2.669096E+01,6.054840E+01,2.536705E+04,2.804035E+03,8.571328E-01,1.977889E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097686E+01,4.163957E+01,2.668952E+01,5.753226E+01
23:50:00,1.247887E+04,2.462077E+04,4.219878E-01,1.735507E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669965E+01,3.882344E+01,1.628229E+04,3.816365E+04,5.506051E-01,2.690175E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669956E+01,3.864507E+01,1.833658E+05,3.925448E+05,6.200733E+00,2.767068E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669956E+01,3.862832E+01,9.460994E+04,3.953392E+04,3.199348E+00,2.786760E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669958E+01,3.860106E+01,2.606120E+04,3.424177E+03,8.805726E-01,2.415208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857449E+01,2.669032E+01,5.948520E+01,1.737635E+04,2.250249E+03,5.871135E-01,1.587212E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.857669E+01,2.669016E+01,5.966787E+01,2.606049E+04,3.111466E+03,8.805488E-01,2.194574E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857425E+01,2.669069E+01,6.037790E+01,1.735757E+04,2.772049E+03,5.864789E-01,1.955389E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.856701E+01,2.668941E+01,5.763182E+01,2.823516E+05,3.365557E+04,9.540331E+00,2.373844E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.927301E+01,2.669035E+01,5.965800E+01,1.860798E+05,2.196248E+04,6.287315E+00,1.549108E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.917472E+01,2.669021E+01,5.991067E+01,2.823510E+05,3.088353E+04,9.540311E+00,2.178264E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097652E+01,3.927299E+01,2.669068E+01,6.046042E+01,1.880140E+05,2.878544E+04,6.352666E+00,2.030524E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.926398E+01,2.668932E+01,5.725076E+01,3.842803E+04,3.298618E+03,1.298474E+00,2.326600E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097734E+01,4.170970E+01,2.669063E+01,5.978842E+01,2.511866E+04,2.155780E+03,8.487401E-01,1.520545E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097686E+01,4.156758E+01,2.669048E+01,6.003273E+01,3.842776E+04,3.048948E+03,1.298465E+00,2.150450E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097734E+01,4.170965E+01,2.669092E+01,6.051986E+01,2.538393E+04,2.810665E+03,8.577032E-01,1.982615E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097687E+01,4.164412E+01,2.668959E+01,5.745545E+01
24:00:00,1.248055E+04,2.495148E+04,4.220446E-01,1.758816E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669967E+01,3.877983E+01,1.629970E+04,3.876612E+04,5.511936E-01,2.732631E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669960E+01,3.859352E+01,1.835704E+05,4.004606E+05,6.207652E+00,2.822855E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669960E+01,3.857622E+01,9.481455E+04,4.010071E+04,3.206267E+00,2.826701E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.056878E+01,2.669962E+01,3.855498E+01,2.606373E+04,3.458756E+03,8.806583E-01,2.439645E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857535E+01,2.669036E+01,5.932111E+01,1.737799E+04,2.271744E+03,5.871689E-01,1.602402E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.857752E+01,2.669022E+01,5.949189E+01,2.606303E+04,3.148803E+03,8.806345E-01,2.220953E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097636E+01,3.857511E+01,2.669071E+01,6.022604E+01,1.735921E+04,2.787193E+03,5.865343E-01,1.966099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097587E+01,3.856784E+01,2.668952E+01,5.745095E+01,2.823812E+05,3.412141E+04,9.541331E+00,2.406751E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.927389E+01,2.669038E+01,5.947043E+01,1.860989E+05,2.226626E+04,6.287961E+00,1.570566E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.917560E+01,2.669024E+01,5.970778E+01,2.823806E+05,3.138501E+04,9.541311E+00,2.213683E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097653E+01,3.927388E+01,2.669067E+01,6.027986E+01,1.880331E+05,2.892573E+04,6.353312E+00,2.040449E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097604E+01,3.926484E+01,2.668943E+01,5.707217E+01,3.845309E+04,3.316120E+03,1.299321E+00,2.338987E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097734E+01,4.171420E+01,2.669068E+01,5.967899E+01,2.513482E+04,2.167366E+03,8.492860E-01,1.528744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097687E+01,4.157207E+01,2.669055E+01,5.990721E+01,3.845282E+04,3.070385E+03,1.299312E+00,2.165610E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097734E+01,4.171415E+01,2.669096E+01,6.041758E+01,2.540005E+04,2.804956E+03,8.582482E-01,1.978612E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097687E+01,4.164852E+01,2.668971E+01,5.734296E+01
Peak,1.254716E+04,9.960703E+04,4.242971E-01,8.545300E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.679362E+04,1.087587E+05,5.678961E-01,9.357041E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.893405E+05,1.140515E+06,6.402772E+00,9.816273E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,9.925813E+04,1.054366E+05,3.356531E+00,9.069045E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.613250E+04,2.224096E+04,8.829821E-01,1.946491E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.742243E+04,2.055100E+04,5.886706E-01,1.798492E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.613179E+04,1.589580E+04,8.829583E-01,1.370532E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.740365E+04,2.156196E+04,5.880359E-01,1.887024E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.831676E+05,2.263427E+05,9.567909E+00,1.980907E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.866068E+05,2.117033E+05,6.305124E+00,1.852716E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.831670E+05,1.614017E+05,9.567889E+00,1.391790E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.885407E+05,2.244834E+05,6.370466E+00,1.964590E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.896056E+04,2.209935E+04,1.316471E+00,1.934096E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.546138E+04,2.033419E+04,8.603221E-01,1.779558E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.896028E+04,1.614937E+04,1.316462E+00,1.413399E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.572593E+04,2.256041E+04,8.692612E-01,1.974397E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,3.603599E-01,7.257611E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,4.823200E-01,7.947031E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,5.437940E+00,8.337061E+01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.850737E+00,7.702433E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,7.499258E-01,1.653175E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,4.999639E-01,1.527477E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,7.499055E-01,1.164007E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,4.994249E-01,1.602669E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,8.126123E+00,1.682405E+01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,5.355006E+00,1.573531E+01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,8.126106E+00,1.182062E+01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,5.410502E+00,1.668546E+01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.118092E+00,1.642648E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,7.306804E-01,1.511397E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.118084E+00,1.200415E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,7.382724E-01,1.676876E+00,,,0.000000E+00,0.000000E+00,,,,,,,,
