Time,VAV_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_1:DesPer 1:Des Heat Cap [W],VAV_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_1:DesPer 1:Des Sens Cool Cap [W],VAV_1:DesPer 1:Des Tot Cool Cap [W],VAV_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_1:DesPer 2:Des Heat Cap [W],VAV_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_1:DesPer 2:Des Sens Cool Cap [W],VAV_1:DesPer 2:Des Tot Cool Cap [W],VAV_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_2:DesPer 1:Des Heat Cap [W],VAV_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_2:DesPer 1:Des Sens Cool Cap [W],VAV_2:DesPer 1:Des Tot Cool Cap [W],VAV_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_2:DesPer 2:Des Heat Cap [W],VAV_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_2:DesPer 2:Des Sens Cool Cap [W],VAV_2:DesPer 2:Des Tot Cool Cap [W],VAV_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_3:DesPer 1:Des Heat Cap [W],VAV_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_3:DesPer 1:Des Sens Cool Cap [W],VAV_3:DesPer 1:Des Tot Cool Cap [W],VAV_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_3:DesPer 2:Des Heat Cap [W],VAV_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_3:DesPer 2:Des Sens Cool Cap [W],VAV_3:DesPer 2:Des Tot Cool Cap [W],VAV_5:DesPer 1:Des Heat Mass Flow [kg/s],VAV_5:DesPer 1:Des Heat Cap [W],VAV_5:DesPer 1:Des Cool Mass Flow [kg/s],VAV_5:DesPer 1:Des Sens Cool Cap [W],VAV_5:DesPer 1:Des Tot Cool Cap [W],VAV_5:DesPer 2:Des Heat Mass Flow [kg/s],VAV_5:DesPer 2:Des Heat Cap [W],VAV_5:DesPer 2:Des Cool Mass Flow [kg/s],VAV_5:DesPer 2:Des Sens Cool Cap [W],VAV_5:DesPer 2:Des Tot Cool Cap [W]
00:10:00,4.086872E+00,3.397031E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.329927E+00,3.590832E+04,5.067541E+04,4.261387E+01,3.321728E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,4.502061E+01,3.829736E+05,5.324530E+05,4.928688E+00,3.033815E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.665564E+00,2.658262E+04,4.083810E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.707937E+00,1.157309E+04,1.834315E+04
00:20:00,4.086651E+00,3.397126E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.366340E+00,3.615618E+04,5.089445E+04,4.261158E+01,3.321827E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,4.556282E+01,3.879377E+05,5.372073E+05,4.931961E+00,3.032402E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.689171E+00,2.664833E+04,4.090107E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.726333E+00,1.169951E+04,1.846946E+04
00:30:00,4.086431E+00,3.397221E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.398900E+00,3.634984E+04,5.106381E+04,4.260929E+01,3.321925E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,4.606172E+01,3.922940E+05,5.413958E+05,4.935097E+00,3.031049E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.709616E+00,2.666949E+04,4.091809E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.743229E+00,1.180500E+04,1.857304E+04
00:40:00,4.086215E+00,3.397314E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.428386E+00,3.650028E+04,5.119459E+04,4.260705E+01,3.322022E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,4.652408E+01,3.961375E+05,5.451159E+05,4.938172E+00,3.029721E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.727383E+00,2.665290E+04,4.089680E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.758860E+00,1.189282E+04,1.865766E+04
00:50:00,4.086003E+00,3.397406E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.455392E+00,3.661588E+04,5.129490E+04,4.260483E+01,3.322118E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,4.695524E+01,3.995431E+05,5.484407E+05,4.941177E+00,3.028424E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.742861E+00,2.660400E+04,4.084305E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.773398E+00,1.196537E+04,1.872599E+04
01:00:00,4.085792E+00,3.397497E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.480376E+00,3.670305E+04,5.137078E+04,4.260264E+01,3.322213E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,4.735938E+01,4.025700E+05,5.514257E+05,4.944095E+00,3.027164E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.756357E+00,2.652716E+04,4.076152E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.786964E+00,1.202434E+04,1.877997E+04
01:10:00,4.085924E+00,3.397440E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.509605E+00,3.693644E+04,5.160266E+04,4.260415E+01,3.322147E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,4.779981E+01,4.069728E+05,5.558819E+05,4.946923E+00,3.025943E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.772585E+00,2.657503E+04,4.081175E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.802846E+00,1.215917E+04,1.891206E+04
01:20:00,4.086055E+00,3.397383E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.537601E+00,3.715272E+04,5.182018E+04,4.260565E+01,3.322082E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,4.822093E+01,4.111073E+05,5.600955E+05,4.949663E+00,3.024760E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.787445E+00,2.660382E+04,4.084273E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.817913E+00,1.228261E+04,1.903219E+04
01:30:00,4.086186E+00,3.397326E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.564482E+00,3.735343E+04,5.202441E+04,4.260715E+01,3.322018E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,4.862393E+01,4.149885E+05,5.640770E+05,4.952318E+00,3.023614E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.801040E+00,2.661470E+04,4.085550E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.832045E+00,1.239299E+04,1.913872E+04
01:40:00,4.086317E+00,3.397270E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.590406E+00,3.754075E+04,5.221724E+04,4.260864E+01,3.321954E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,4.901048E+01,4.186400E+05,5.678465E+05,4.954889E+00,3.022504E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.813514E+00,2.660969E+04,4.085213E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.845077E+00,1.248802E+04,1.922938E+04
01:50:00,4.086446E+00,3.397214E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.615497E+00,3.771644E+04,5.240012E+04,4.261011E+01,3.321890E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,4.938198E+01,4.220814E+05,5.714207E+05,4.957381E+00,3.021429E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.824989E+00,2.659047E+04,4.083435E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.857664E+00,1.257682E+04,1.931371E+04
02:00:00,4.086575E+00,3.397158E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.639854E+00,3.788192E+04,5.257421E+04,4.261158E+01,3.321826E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,4.973961E+01,4.253292E+05,5.748134E+05,4.959795E+00,3.020386E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.835568E+00,2.655847E+04,4.080363E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.869988E+00,1.266196E+04,1.939441E+04
02:10:00,4.086703E+00,3.397103E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.663557E+00,3.808180E+04,5.278484E+04,4.261304E+01,3.321764E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,5.008437E+01,4.288324E+05,5.784807E+05,4.962137E+00,3.019376E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.845339E+00,2.655844E+04,4.080570E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.882250E+00,1.276798E+04,1.949660E+04
02:20:00,4.086831E+00,3.397048E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.686668E+00,3.827340E+04,5.298794E+04,4.261449E+01,3.321701E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,5.041708E+01,4.321673E+05,5.819844E+05,4.964407E+00,3.018395E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.854369E+00,2.654794E+04,4.079710E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.894655E+00,1.287598E+04,1.960099E+04
02:30:00,4.086958E+00,3.396994E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.709234E+00,3.845740E+04,5.318412E+04,4.261593E+01,3.321639E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,5.073843E+01,4.353435E+05,5.853335E+05,4.966609E+00,3.017445E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.862708E+00,2.652777E+04,4.077870E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.907456E+00,1.298953E+04,1.971128E+04
02:40:00,4.087083E+00,3.396939E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.731291E+00,3.863431E+04,5.337372E+04,4.261735E+01,3.321577E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,5.104902E+01,4.383695E+05,5.885349E+05,4.968746E+00,3.016522E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.870407E+00,2.649866E+04,4.075116E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.920972E+00,1.311308E+04,1.983202E+04
02:50:00,4.087209E+00,3.396885E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.752872E+00,3.880457E+04,5.355709E+04,4.261877E+01,3.321516E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,5.134941E+01,4.412528E+05,5.915951E+05,4.970821E+00,3.015627E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.877513E+00,2.646128E+04,4.071517E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.934683E+00,1.323934E+04,1.995570E+04
03:00:00,4.087333E+00,3.396832E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.774001E+00,3.896854E+04,5.373447E+04,4.262018E+01,3.321456E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,5.164007E+01,4.440004E+05,5.945203E+05,4.972835E+00,3.014757E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.884072E+00,2.641628E+04,4.067137E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.948575E+00,1.336812E+04,2.008213E+04
03:10:00,4.087457E+00,3.396778E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.794698E+00,3.912650E+04,5.390609E+04,4.262158E+01,3.321395E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,5.192144E+01,4.466182E+05,5.973159E+05,4.974792E+00,3.013912E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.890125E+00,2.636427E+04,4.062035E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.962606E+00,1.349884E+04,2.021071E+04
03:20:00,4.087579E+00,3.396725E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.814980E+00,3.927863E+04,5.407206E+04,4.262297E+01,3.321335E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,5.219390E+01,4.491111E+05,5.999853E+05,4.976693E+00,3.013092E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.895698E+00,2.630554E+04,4.056240E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.976744E+00,1.363106E+04,2.034098E+04
03:30:00,4.087701E+00,3.396673E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.834856E+00,3.942509E+04,5.423247E+04,4.262434E+01,3.321276E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,5.245776E+01,4.514825E+05,6.025300E+05,4.978540E+00,3.012294E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.900806E+00,2.624028E+04,4.049770E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.990967E+00,1.376447E+04,2.047262E+04
03:40:00,4.087823E+00,3.396620E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.854337E+00,3.956600E+04,5.438736E+04,4.262571E+01,3.321217E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,5.271330E+01,4.537364E+05,6.049531E+05,4.980337E+00,3.011519E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.905464E+00,2.616872E+04,4.042638E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,2.005260E+00,1.389885E+04,2.060539E+04
03:50:00,4.087943E+00,3.396568E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.873430E+00,3.970148E+04,5.453691E+04,4.262707E+01,3.321158E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,5.296080E+01,4.558765E+05,6.072593E+05,4.982084E+00,3.010764E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.909690E+00,2.609108E+04,4.034879E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,2.019623E+00,1.403421E+04,2.073934E+04
04:00:00,4.088063E+00,3.396516E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.892144E+00,3.983164E+04,5.468116E+04,4.262842E+01,3.321100E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,5.320051E+01,4.579060E+05,6.094516E+05,4.983783E+00,3.010031E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.913501E+00,2.600763E+04,4.026512E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,2.034015E+00,1.416998E+04,2.087387E+04
04:10:00,4.088182E+00,3.396465E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.910487E+00,4.000009E+04,5.486464E+04,4.262977E+01,3.321042E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,5.343268E+01,4.602636E+05,6.119780E+05,4.985437E+00,3.009317E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.916918E+00,2.596216E+04,4.022014E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,2.048413E+00,1.432759E+04,2.103087E+04
04:20:00,4.088301E+00,3.396414E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.928467E+00,4.016350E+04,5.504279E+04,4.263110E+01,3.320984E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,5.365758E+01,4.625188E+05,6.143966E+05,4.987046E+00,3.008622E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.919977E+00,2.591174E+04,4.016998E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,2.062801E+00,1.448506E+04,2.118787E+04
04:30:00,4.088418E+00,3.396363E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.946097E+00,4.032203E+04,5.521584E+04,4.263242E+01,3.320927E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,5.387549E+01,4.646764E+05,6.167129E+05,4.988613E+00,3.007946E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.922727E+00,2.585709E+04,4.011537E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,2.077164E+00,1.464218E+04,2.134467E+04
04:40:00,4.088535E+00,3.396313E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.963385E+00,4.047583E+04,5.538394E+04,4.263374E+01,3.320870E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,5.408669E+01,4.667405E+05,6.189314E+05,4.990139E+00,3.007287E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.925209E+00,2.579879E+04,4.005694E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,2.091490E+00,1.479877E+04,2.150108E+04
04:50:00,4.088651E+00,3.396263E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.980312E+00,4.062459E+04,5.554676E+04,4.263504E+01,3.320814E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,5.429110E+01,4.687100E+05,6.210512E+05,4.991625E+00,3.006645E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.927314E+00,2.573534E+04,3.999307E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,2.105752E+00,1.495447E+04,2.165671E+04
05:00:00,4.088767E+00,3.396213E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.996900E+00,4.076858E+04,5.570439E+04,4.263634E+01,3.320758E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,1.030370E-10,5.448914E+01,4.705910E+05,6.230786E+05,4.993073E+00,3.006020E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.929050E+00,2.566687E+04,3.992388E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,2.119948E+00,1.510926E+04,2.181156E+04
05:10:00,4.088882E+00,3.396163E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,5.013165E+00,4.108204E+04,5.603488E+04,4.263763E+01,3.320702E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,5.468117E+01,4.741286E+05,6.267969E+05,4.994484E+00,3.005411E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.930400E+00,2.576717E+04,4.002702E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,2.134076E+00,1.535010E+04,2.205448E+04
05:20:00,4.088996E+00,3.396114E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,5.029121E+00,4.139133E+04,5.636027E+04,4.263891E+01,3.320647E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,5.486751E+01,4.775890E+05,6.304273E+05,4.995859E+00,3.004817E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.931397E+00,2.586293E+04,4.012533E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,2.148130E+00,1.558989E+04,2.229646E+04
05:30:00,4.089109E+00,3.396065E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,5.044789E+00,4.169680E+04,5.668094E+04,4.264019E+01,3.320592E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,5.504851E+01,4.809779E+05,6.339761E+05,4.997200E+00,3.004239E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.932108E+00,2.595516E+04,4.021989E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,2.162102E+00,1.582856E+04,2.253742E+04
05:40:00,4.089222E+00,3.396016E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,5.060188E+00,4.199875E+04,5.699733E+04,4.264145E+01,3.320538E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,5.522452E+01,4.843006E+05,6.374496E+05,4.998507E+00,3.003674E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.932609E+00,2.604492E+04,4.031184E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,2.175988E+00,1.606601E+04,2.277725E+04
05:50:00,4.089334E+00,3.395968E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,5.075364E+00,4.229785E+04,5.731020E+04,4.264271E+01,3.320484E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,5.539617E+01,4.875663E+05,6.408583E+05,4.999782E+00,3.003124E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.933109E+00,2.613514E+04,4.040428E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,2.189798E+00,1.630242E+04,2.301614E+04
06:00:00,4.089445E+00,3.395920E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,5.090317E+00,4.259415E+04,5.761963E+04,4.264395E+01,3.320430E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,5.556358E+01,4.907767E+05,6.442047E+05,5.001025E+00,3.002587E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.933692E+00,2.622699E+04,4.049846E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,2.203521E+00,1.653760E+04,2.325389E+04
06:10:00,3.992736E+00,3.437609E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,6.829959E+00,6.581181E+04,8.218094E+04,4.166973E+01,3.362414E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,7.299050E+01,7.217370E+05,8.879195E+05,4.903859E+00,3.044414E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,5.424684E+00,4.633710E+04,6.191531E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,3.739982E+00,3.734221E+04,4.470876E+04
06:20:00,3.895383E+00,3.479584E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,8.837208E+00,9.074285E+04,1.102581E+05,4.068891E+01,3.404692E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,9.322053E+01,9.708861E+05,1.169456E+06,4.798737E+00,3.089683E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,6.794224E+00,6.346005E+04,8.098536E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,5.000316E+00,5.304615E+04,6.146114E+04
06:30:00,3.797471E+00,3.521818E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.074928E+01,1.126533E+05,1.343099E+05,3.970236E+01,3.447236E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.125444E+02,1.190301E+06,1.410474E+06,4.681771E+00,3.140088E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,8.366909E+00,8.186366E+04,1.017545E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,6.186749E+00,6.667056E+04,7.624807E+04
06:40:00,3.699240E+00,3.564208E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.264595E+01,1.326549E+05,1.563829E+05,3.871257E+01,3.489939E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.316824E+02,1.390148E+06,1.630890E+06,4.555047E+00,3.194734E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,9.949851E+00,9.908522E+04,1.212783E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.351247E+00,7.895264E+04,8.973874E+04
06:50:00,3.600797E+00,3.606694E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.454324E+01,1.509574E+05,1.766461E+05,3.772064E+01,3.532740E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.507761E+02,1.572365E+06,1.832322E+06,4.421029E+00,3.252535E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.154629E+01,1.151822E+05,1.395120E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.496691E+00,8.995614E+04,1.019301E+05
07:00:00,3.502201E+00,3.649254E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.645122E+01,1.676744E+05,1.952790E+05,3.672713E+01,3.575616E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.699127E+02,1.738018E+06,2.016652E+06,4.288497E+00,3.309701E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.316081E+01,1.302151E+05,1.565653E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,9.626163E+00,9.974188E+04,1.128652E+05
07:10:00,3.500308E+00,3.650074E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.598339E+01,1.617738E+05,1.887774E+05,3.670789E+01,3.576450E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.648660E+02,1.674364E+06,1.946607E+06,4.274227E+00,3.315861E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.277601E+01,1.256839E+05,1.514172E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,9.218870E+00,9.470567E+04,1.077271E+05
07:20:00,3.498968E+00,3.650656E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.588911E+01,1.614489E+05,1.882725E+05,3.669428E+01,3.577040E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.635750E+02,1.667197E+06,1.937363E+06,4.261286E+00,3.321448E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.276585E+01,1.263059E+05,1.519125E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,9.075190E+00,9.345720E+04,1.065316E+05
07:30:00,3.498111E+00,3.651025E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.595815E+01,1.629653E+05,1.897857E+05,3.668558E+01,3.577415E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.638978E+02,1.678224E+06,1.948135E+06,4.250807E+00,3.325964E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.286876E+01,1.282026E+05,1.538338E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.994057E+00,9.291308E+04,1.060471E+05
07:40:00,3.497506E+00,3.651280E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.606151E+01,1.648683E+05,1.917222E+05,3.667940E+01,3.577672E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.645270E+02,1.692702E+06,1.962739E+06,4.242216E+00,3.329654E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.298643E+01,1.302660E+05,1.559475E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.924435E+00,9.249881E+04,1.056714E+05
07:50:00,3.497054E+00,3.651470E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.618150E+01,1.669581E+05,1.938643E+05,3.667471E+01,3.577867E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.653130E+02,1.708944E+06,1.979307E+06,4.234904E+00,3.332796E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.311028E+01,1.323992E+05,1.581437E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.864204E+00,9.219040E+04,1.053883E+05
08:00:00,3.496703E+00,3.651617E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.630601E+01,1.690990E+05,1.960662E+05,3.667100E+01,3.578022E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.661592E+02,1.725863E+06,1.996654E+06,4.228535E+00,3.335536E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.323483E+01,1.345404E+05,1.603536E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.810918E+00,9.196027E+04,1.051745E+05
08:10:00,3.496418E+00,3.651737E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.642656E+01,1.712821E+05,1.983141E+05,3.666793E+01,3.578150E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.669987E+02,1.743576E+06,2.014850E+06,4.222922E+00,3.337952E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.335583E+01,1.367286E+05,1.626123E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.763074E+00,9.183498E+04,1.050607E+05
08:20:00,3.496178E+00,3.651838E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.653943E+01,1.733787E+05,2.004726E+05,3.666529E+01,3.578260E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.677992E+02,1.760851E+06,2.032600E+06,4.217919E+00,3.340108E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.347326E+01,1.388767E+05,1.648293E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.719620E+00,9.175913E+04,1.049924E+05
08:30:00,3.495969E+00,3.651927E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.664071E+01,1.753450E+05,2.024951E+05,3.666295E+01,3.578358E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.685228E+02,1.777259E+06,2.049450E+06,4.213418E+00,3.342048E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.358421E+01,1.409517E+05,1.669687E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.679796E+00,9.172417E+04,1.049626E+05
08:40:00,3.495782E+00,3.652006E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.673079E+01,1.771852E+05,2.043911E+05,3.666083E+01,3.578448E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.691760E+02,1.792874E+06,2.065528E+06,4.209341E+00,3.343806E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.368966E+01,1.429649E+05,1.690473E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.643023E+00,9.172357E+04,1.049656E+05
08:50:00,3.495612E+00,3.652078E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.681005E+01,1.789036E+05,2.061613E+05,3.665887E+01,3.578531E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.697602E+02,1.807713E+06,2.080801E+06,4.205625E+00,3.345409E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.378994E+01,1.449198E+05,1.710655E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.608844E+00,9.175217E+04,1.049969E+05
09:00:00,3.495454E+00,3.652145E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.688132E+01,1.805322E+05,2.078385E+05,3.665703E+01,3.578609E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.703012E+02,1.822067E+06,2.095569E+06,4.202220E+00,3.346878E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.388845E+01,1.468549E+05,1.730642E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.576885E+00,9.180578E+04,1.050526E+05
09:10:00,3.495305E+00,3.652208E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.694478E+01,1.819858E+05,2.093319E+05,3.665529E+01,3.578684E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.707994E+02,1.835068E+06,2.108902E+06,4.199066E+00,3.348240E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.398562E+01,1.486878E+05,1.749533E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.546837E+00,9.183739E+04,1.050852E+05
09:20:00,3.495165E+00,3.652268E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.700133E+01,1.833617E+05,2.107443E+05,3.665362E+01,3.578755E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.712636E+02,1.847688E+06,2.121838E+06,4.196155E+00,3.349496E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.408245E+01,1.505170E+05,1.768373E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.518441E+00,9.188760E+04,1.051363E+05
09:30:00,3.495031E+00,3.652326E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.705410E+01,1.846951E+05,2.121138E+05,3.665203E+01,3.578823E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.717225E+02,1.860247E+06,2.134724E+06,4.193461E+00,3.350660E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.418198E+01,1.523765E+05,1.787533E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.491473E+00,9.195389E+04,1.052035E+05
09:40:00,3.494903E+00,3.652381E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.710263E+01,1.859808E+05,2.134351E+05,3.665050E+01,3.578889E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.721639E+02,1.872610E+06,2.147419E+06,4.190953E+00,3.351742E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.428357E+01,1.542591E+05,1.806942E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.465745E+00,9.203413E+04,1.052846E+05
09:50:00,3.494779E+00,3.652434E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.714705E+01,1.872201E+05,2.147089E+05,3.664900E+01,3.578953E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.725854E+02,1.884748E+06,2.159889E+06,4.188612E+00,3.352754E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.438742E+01,1.561673E+05,1.826623E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.441098E+00,9.212654E+04,1.053780E+05
10:00:00,3.494658E+00,3.652486E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.718521E+01,1.883891E+05,2.159103E+05,3.664755E+01,3.579016E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.729604E+02,1.896363E+06,2.171822E+06,4.186418E+00,3.353701E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.449055E+01,1.580672E+05,1.846216E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.417403E+00,9.222966E+04,1.054823E+05
10:10:00,3.494540E+00,3.652537E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.721618E+01,1.893902E+05,2.169393E+05,3.664613E+01,3.579077E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.732774E+02,1.906456E+06,2.182195E+06,4.184357E+00,3.354591E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.459165E+01,1.598574E+05,1.864683E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.394551E+00,9.229877E+04,1.055517E+05
10:20:00,3.494423E+00,3.652587E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.723954E+01,1.903056E+05,2.178813E+05,3.664473E+01,3.579137E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.735297E+02,1.915821E+06,2.191829E+06,4.182396E+00,3.355438E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.468990E+01,1.616155E+05,1.882824E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.372453E+00,9.237636E+04,1.056297E+05
10:30:00,3.494308E+00,3.652637E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.725515E+01,1.911338E+05,2.187337E+05,3.664335E+01,3.579197E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.737134E+02,1.924413E+06,2.200672E+06,4.180528E+00,3.356245E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.478472E+01,1.633350E+05,1.900567E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.351030E+00,9.246155E+04,1.057155E+05
10:40:00,3.494194E+00,3.652686E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.726293E+01,1.918739E+05,2.194953E+05,3.664198E+01,3.579256E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.738264E+02,1.932211E+06,2.208696E+06,4.178752E+00,3.357012E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.487570E+01,1.650113E+05,1.917859E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.330214E+00,9.255358E+04,1.058082E+05
10:50:00,3.494082E+00,3.652734E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.726302E+01,1.925275E+05,2.201675E+05,3.664064E+01,3.579314E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.738691E+02,1.939216E+06,2.215902E+06,4.177062E+00,3.357742E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.496263E+01,1.666421E+05,1.934675E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.309945E+00,9.265175E+04,1.059071E+05
11:00:00,3.493970E+00,3.652782E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.725583E+01,1.930992E+05,2.207547E+05,3.663931E+01,3.579371E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.738440E+02,1.945460E+06,2.222320E+06,4.175453E+00,3.358437E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.504554E+01,1.682275E+05,1.951015E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.290168E+00,9.275546E+04,1.060117E+05
11:10:00,3.493860E+00,3.652830E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.724139E+01,1.933717E+05,2.210349E+05,3.663799E+01,3.579428E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.737499E+02,1.948752E+06,2.225707E+06,4.173920E+00,3.359099E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.512402E+01,1.695457E+05,1.964606E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.270835E+00,9.275542E+04,1.060104E+05
11:20:00,3.493751E+00,3.652877E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.722066E+01,1.935736E+05,2.212434E+05,3.663669E+01,3.579484E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.735953E+02,1.951363E+06,2.228406E+06,4.172457E+00,3.359731E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.519858E+01,1.708197E+05,1.977749E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.251904E+00,9.275990E+04,1.060137E+05
11:30:00,3.493643E+00,3.652924E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.719504E+01,1.937204E+05,2.213947E+05,3.663541E+01,3.579539E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.733927E+02,1.953434E+06,2.230545E+06,4.171060E+00,3.360334E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.527011E+01,1.720597E+05,1.990536E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.233337E+00,9.276848E+04,1.060211E+05
11:40:00,3.493536E+00,3.652970E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.716640E+01,1.938332E+05,2.215097E+05,3.663414E+01,3.579594E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.731595E+02,1.955160E+06,2.232317E+06,4.169725E+00,3.360911E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.533999E+01,1.732810E+05,2.003117E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.215103E+00,9.278080E+04,1.060324E+05
11:50:00,3.493430E+00,3.653016E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.713716E+01,1.939392E+05,2.216156E+05,3.663288E+01,3.579649E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.729178E+02,1.956791E+06,2.233970E+06,4.168447E+00,3.361462E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.541001E+01,1.745040E+05,2.015695E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.197175E+00,9.279656E+04,1.060472E+05
12:00:00,3.493324E+00,3.653061E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.711029E+01,1.940719E+05,2.217467E+05,3.663163E+01,3.579702E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.726953E+02,1.958637E+06,2.235823E+06,4.167225E+00,3.361991E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.548250E+01,1.757547E+05,2.028537E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.179532E+00,9.281553E+04,1.060652E+05
12:10:00,3.493220E+00,3.653106E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.709054E+01,1.941977E+05,2.218697E+05,3.663040E+01,3.579756E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.725367E+02,1.960333E+06,2.237509E+06,4.166053E+00,3.362497E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.556145E+01,1.769911E+05,2.041225E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.162159E+00,9.279404E+04,1.060420E+05
12:20:00,3.493116E+00,3.653151E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.708141E+01,1.944429E+05,2.221136E+05,3.662918E+01,3.579808E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.724728E+02,1.963094E+06,2.240276E+06,4.164929E+00,3.362982E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.564956E+01,1.783306E+05,2.054961E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.145048E+00,9.277549E+04,1.060217E+05
12:30:00,3.493016E+00,3.653194E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.708523E+01,1.948339E+05,2.225057E+05,3.662800E+01,3.579859E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.725242E+02,1.967152E+06,2.244361E+06,4.163869E+00,3.363440E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.574852E+01,1.797922E+05,2.069943E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.128195E+00,9.275986E+04,1.060045E+05
12:40:00,3.492918E+00,3.653237E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.710303E+01,1.953822E+05,2.230587E+05,3.662685E+01,3.579909E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.727011E+02,1.972624E+06,2.249894E+06,4.162864E+00,3.363874E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.585909E+01,1.813844E+05,2.086264E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.111605E+00,9.274718E+04,1.059903E+05
12:50:00,3.492822E+00,3.653278E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.713471E+01,1.960867E+05,2.237733E+05,3.662572E+01,3.579958E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.730012E+02,1.979480E+06,2.256856E+06,4.161907E+00,3.364287E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.598085E+01,1.831025E+05,2.103886E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.095288E+00,9.273756E+04,1.059792E+05
13:00:00,3.492728E+00,3.653319E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.717887E+01,1.969316E+05,2.246341E+05,3.662462E+01,3.580005E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.734126E+02,1.987589E+06,2.265125E+06,4.160994E+00,3.364682E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.611251E+01,1.849319E+05,2.122666E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.079257E+00,9.273117E+04,1.059714E+05
13:10:00,3.492635E+00,3.653359E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.723206E+01,1.977475E+05,2.254677E+05,3.662352E+01,3.580053E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.739046E+02,1.995300E+06,2.273003E+06,4.160120E+00,3.365059E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.625093E+01,1.867069E+05,2.140900E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.063529E+00,9.266294E+04,1.059005E+05
13:20:00,3.492543E+00,3.653399E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.729088E+01,1.986269E+05,2.263691E+05,3.662244E+01,3.580099E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.744486E+02,2.003596E+06,2.281507E+06,4.159283E+00,3.365421E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.639320E+01,1.885253E+05,2.159597E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.048124E+00,9.259834E+04,1.058333E+05
13:30:00,3.492449E+00,3.653439E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.735231E+01,1.995356E+05,2.273024E+05,3.662135E+01,3.580147E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.750187E+02,2.012186E+06,2.290325E+06,4.158463E+00,3.365775E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.653666E+01,1.903571E+05,2.178439E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.033058E+00,9.253755E+04,1.057701E+05
13:40:00,3.492354E+00,3.653480E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.741381E+01,2.004451E+05,2.282375E+05,3.662024E+01,3.580194E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.755925E+02,2.020817E+06,2.299195E+06,4.157662E+00,3.366121E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.667895E+01,1.921757E+05,2.197151E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.018346E+00,9.248075E+04,1.057109E+05
13:50:00,3.492259E+00,3.653521E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.747311E+01,2.013299E+05,2.291480E+05,3.661914E+01,3.580242E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.761520E+02,2.029287E+06,2.307905E+06,4.156883E+00,3.366457E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.681814E+01,1.939594E+05,2.215506E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,8.003999E+00,9.242806E+04,1.056560E+05
14:00:00,3.492164E+00,3.653562E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.752832E+01,2.021686E+05,2.300116E+05,3.661804E+01,3.580289E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.766800E+02,2.037404E+06,2.316255E+06,4.156128E+00,3.366783E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.695232E+01,1.956868E+05,2.233283E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.990024E+00,9.237955E+04,1.056054E+05
14:10:00,3.492069E+00,3.653603E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.757725E+01,2.027192E+05,2.305804E+05,3.661695E+01,3.580337E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.771562E+02,2.042763E+06,2.321785E+06,4.155396E+00,3.367100E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.707928E+01,1.971153E+05,2.248000E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.976423E+00,9.222650E+04,1.054481E+05
14:20:00,3.491975E+00,3.653644E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.761861E+01,2.031847E+05,2.310643E+05,3.661586E+01,3.580384E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.775677E+02,2.047393E+06,2.326590E+06,4.154686E+00,3.367406E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.719742E+01,1.984448E+05,2.261720E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.963193E+00,9.207761E+04,1.052951E+05
14:30:00,3.491881E+00,3.653684E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.765144E+01,2.035540E+05,2.314501E+05,3.661478E+01,3.580430E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.779050E+02,2.051188E+06,2.330547E+06,4.153998E+00,3.367703E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.730563E+01,1.996625E+05,2.274299E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.950326E+00,9.193281E+04,1.051463E+05
14:40:00,3.491788E+00,3.653725E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.767494E+01,2.038185E+05,2.317279E+05,3.661370E+01,3.580477E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.781591E+02,2.054048E+06,2.333542E+06,4.153331E+00,3.367991E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.740278E+01,2.007556E+05,2.285599E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.937808E+00,9.179193E+04,1.050015E+05
14:50:00,3.491695E+00,3.653765E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.768849E+01,2.039710E+05,2.318901E+05,3.661263E+01,3.580523E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.783231E+02,2.055893E+06,2.335491E+06,4.152685E+00,3.368271E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.748789E+01,2.017135E+05,2.295503E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.925622E+00,9.165481E+04,1.048606E+05
15:00:00,3.491603E+00,3.653805E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.769156E+01,2.040056E+05,2.319304E+05,3.661158E+01,3.580569E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.783899E+02,2.056646E+06,2.336310E+06,4.152058E+00,3.368541E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.756013E+01,2.025264E+05,2.303911E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.913748E+00,9.152118E+04,1.047232E+05
