Time,VAV_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_1:DesPer 1:Des Heat Cap [W],VAV_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_1:DesPer 1:Des Sens Cool Cap [W],VAV_1:DesPer 1:Des Tot Cool Cap [W],VAV_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_1:DesPer 2:Des Heat Cap [W],VAV_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_1:DesPer 2:Des Sens Cool Cap [W],VAV_1:DesPer 2:Des Tot Cool Cap [W],VAV_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_2:DesPer 1:Des Heat Cap [W],VAV_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_2:DesPer 1:Des Sens Cool Cap [W],VAV_2:DesPer 1:Des Tot Cool Cap [W],VAV_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_2:DesPer 2:Des Heat Cap [W],VAV_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_2:DesPer 2:Des Sens Cool Cap [W],VAV_2:DesPer 2:Des Tot Cool Cap [W],VAV_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_3:DesPer 1:Des Heat Cap [W],VAV_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_3:DesPer 1:Des Sens Cool Cap [W],VAV_3:DesPer 1:Des Tot Cool Cap [W],VAV_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_3:DesPer 2:Des Heat Cap [W],VAV_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_3:DesPer 2:Des Sens Cool Cap [W],VAV_3:DesPer 2:Des Tot Cool Cap [W],VAV_5:DesPer 1:Des Heat Mass Flow [kg/s],VAV_5:DesPer 1:Des Heat Cap [W],VAV_5:DesPer 1:Des Cool Mass Flow [kg/s],VAV_5:DesPer 1:Des Sens Cool Cap [W],VAV_5:DesPer 1:Des Tot Cool Cap [W],VAV_5:DesPer 2:Des Heat Mass Flow [kg/s],VAV_5:DesPer 2:Des Heat Cap [W],VAV_5:DesPer 2:Des Cool Mass Flow [kg/s],VAV_5:DesPer 2:Des Sens Cool Cap [W],VAV_5:DesPer 2:Des Tot Cool Cap [W]
15:10:00,3.491512E+00,3.653844E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.768353E+01,2.036543E+05,2.315752E+05,3.661052E+01,3.580614E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.783517E+02,2.053607E+06,2.333243E+06,4.151450E+00,3.368804E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.761847E+01,2.029219E+05,2.308038E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.902161E+00,9.126028E+04,1.044560E+05
15:20:00,3.491420E+00,3.653883E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.766545E+01,2.031899E+05,2.311058E+05,3.660948E+01,3.580659E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.782167E+02,2.049477E+06,2.329078E+06,4.150861E+00,3.369058E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.766355E+01,2.031682E+05,2.310653E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.890835E+00,9.100231E+04,1.041917E+05
15:30:00,3.491330E+00,3.653923E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.763574E+01,2.025946E+05,2.305007E+05,3.660844E+01,3.580704E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.779699E+02,2.044091E+06,2.323613E+06,4.150289E+00,3.369306E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.769365E+01,2.032459E+05,2.311529E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.879745E+00,9.074699E+04,1.039302E+05
15:40:00,3.491240E+00,3.653962E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.759371E+01,2.018607E+05,2.297547E+05,3.660741E+01,3.580749E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.776024E+02,2.037345E+06,2.316764E+06,4.149733E+00,3.369545E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.770771E+01,2.031431E+05,2.310564E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.868859E+00,9.049398E+04,1.036710E+05
15:50:00,3.491150E+00,3.654000E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.753782E+01,2.009708E+05,2.288476E+05,3.660638E+01,3.580793E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.770981E+02,2.029061E+06,2.308329E+06,4.149194E+00,3.369778E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.770407E+01,2.028413E+05,2.307550E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.858143E+00,9.024288E+04,1.034138E+05
16:00:00,3.491061E+00,3.654039E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.746594E+01,1.999010E+05,2.277553E+05,3.660537E+01,3.580837E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.764345E+02,2.018984E+06,2.298048E+06,4.148671E+00,3.370004E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.768036E+01,2.023135E+05,2.302210E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.847569E+00,8.999338E+04,1.031581E+05
16:10:00,3.490973E+00,3.654077E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.738027E+01,1.985891E+05,2.264172E+05,3.660436E+01,3.580880E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.756328E+02,2.006483E+06,2.285306E+06,4.148162E+00,3.370224E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.763851E+01,2.014946E+05,2.293910E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.837103E+00,8.970158E+04,1.028594E+05
16:20:00,3.490885E+00,3.654115E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.728082E+01,1.971220E+05,2.249185E+05,3.660336E+01,3.580924E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.746941E+02,1.992441E+06,2.270971E+06,4.147668E+00,3.370437E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.757863E+01,2.004729E+05,2.283517E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.826703E+00,8.941053E+04,1.025613E+05
16:30:00,3.490798E+00,3.654152E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.716928E+01,1.955189E+05,2.232768E+05,3.660236E+01,3.580967E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.736320E+02,1.977010E+06,2.255176E+06,4.147188E+00,3.370645E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.750203E+01,1.992630E+05,2.271160E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.816315E+00,8.911961E+04,1.022634E+05
16:40:00,3.490711E+00,3.654190E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.704565E+01,1.937797E+05,2.214921E+05,3.660137E+01,3.581009E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.724463E+02,1.960188E+06,2.237924E+06,4.146721E+00,3.370846E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.740868E+01,1.978646E+05,2.256838E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.805888E+00,8.882826E+04,1.019649E+05
16:50:00,3.490625E+00,3.654227E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.691067E+01,1.919130E+05,2.195766E+05,3.660039E+01,3.581052E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.711426E+02,1.942038E+06,2.219309E+06,4.146267E+00,3.371042E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.729895E+01,1.962819E+05,2.240625E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.795372E+00,8.853590E+04,1.016655E+05
17:00:00,3.490539E+00,3.654264E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.676463E+01,1.899217E+05,2.175334E+05,3.659941E+01,3.581094E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.697231E+02,1.922586E+06,2.199360E+06,4.145826E+00,3.371233E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.717309E+01,1.945177E+05,2.222552E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.784711E+00,8.824192E+04,1.013643E+05
17:10:00,3.490454E+00,3.654301E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.660371E+01,1.876759E+05,2.152292E+05,3.659844E+01,3.581136E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.681501E+02,1.900536E+06,2.176750E+06,4.145396E+00,3.371419E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.702740E+01,1.924434E+05,2.201301E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.773858E+00,8.790228E+04,1.010164E+05
17:20:00,3.490369E+00,3.654338E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.642349E+01,1.852130E+05,2.127030E+05,3.659748E+01,3.581177E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.663817E+02,1.876287E+06,2.151889E+06,4.144978E+00,3.371599E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.685772E+01,1.900991E+05,2.177287E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.762781E+00,8.756010E+04,1.006660E+05
17:30:00,3.490285E+00,3.654374E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.621740E+01,1.824590E+05,2.098764E+05,3.659652E+01,3.581219E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.643549E+02,1.849131E+06,2.124029E+06,4.144571E+00,3.371775E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.665780E+01,1.874145E+05,2.149763E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.751458E+00,8.721516E+04,1.003126E+05
17:40:00,3.490201E+00,3.654410E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.597927E+01,1.793445E+05,2.066824E+05,3.659557E+01,3.581260E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.620121E+02,1.818419E+06,2.092542E+06,4.144174E+00,3.371946E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.642198E+01,1.843261E+05,2.118118E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.739886E+00,8.686742E+04,9.995635E+04
17:50:00,3.490118E+00,3.654446E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.570432E+01,1.758157E+05,2.030658E+05,3.659463E+01,3.581301E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.593100E+02,1.783664E+06,2.056931E+06,4.143788E+00,3.372113E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.614612E+01,1.807870E+05,2.081871E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.728071E+00,8.651695E+04,9.959723E+04
18:00:00,3.490035E+00,3.654482E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.541445E+01,1.721189E+05,1.992918E+05,3.659369E+01,3.581341E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.564496E+02,1.747127E+06,2.019623E+06,4.143412E+00,3.372276E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.584960E+01,1.770155E+05,2.043364E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.716025E+00,8.616388E+04,9.923545E+04
18:10:00,3.587618E+00,3.612327E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.513336E+01,1.683035E+05,1.953716E+05,3.757692E+01,3.538867E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.536524E+02,1.709128E+06,1.980591E+06,4.242365E+00,3.329527E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.555411E+01,1.730380E+05,2.002522E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.703764E+00,8.569962E+04,9.876010E+04
18:20:00,3.685148E+00,3.570195E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.487322E+01,1.647237E+05,1.916511E+05,3.855967E+01,3.496411E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.510354E+02,1.673155E+06,1.943254E+06,4.344019E+00,3.285611E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.527110E+01,1.692010E+05,1.962738E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.691306E+00,8.523315E+04,9.828248E+04
18:30:00,3.783053E+00,3.527921E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.464576E+01,1.615117E+05,1.882905E+05,3.954617E+01,3.453821E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.487116E+02,1.640480E+06,1.909138E+06,4.449734E+00,3.239985E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.501186E+01,1.656313E+05,1.925526E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.678676E+00,8.476475E+04,9.780284E+04
18:40:00,3.881298E+00,3.485516E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.446183E+01,1.587894E+05,1.854392E+05,4.053610E+01,3.411102E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.467854E+02,1.612280E+06,1.879665E+06,4.558529E+00,3.193059E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.478688E+01,1.624471E+05,1.892310E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.665903E+00,8.429473E+04,9.732157E+04
18:50:00,3.979772E+00,3.443026E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.433033E+01,1.566571E+05,1.832174E+05,4.152834E+01,3.368298E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.453430E+02,1.589523E+06,1.855986E+06,4.669558E+00,3.145193E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.460473E+01,1.597449E+05,1.864232E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.653019E+00,8.382347E+04,9.683901E+04
19:00:00,4.078405E+00,3.400482E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.423384E+01,1.549187E+05,1.814167E+05,4.252221E+01,3.325440E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.442295E+02,1.570467E+06,1.836253E+06,4.782375E+00,3.096577E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.445089E+01,1.573613E+05,1.839559E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.640063E+00,8.335139E+04,9.635561E+04
19:10:00,4.079489E+00,3.400074E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.415494E+01,1.535522E+05,1.800038E+05,4.253313E+01,3.325041E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.432870E+02,1.555075E+06,1.820335E+06,4.797365E+00,3.090225E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.431049E+01,1.553029E+05,1.818271E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.627076E+00,8.296597E+04,9.596069E+04
19:20:00,4.080719E+00,3.399605E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.408686E+01,1.523075E+05,1.787180E+05,4.254550E+01,3.324582E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.424520E+02,1.540893E+06,1.805676E+06,4.810937E+00,3.084487E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.417790E+01,1.533323E+05,1.797894E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.614100E+00,8.258069E+04,9.556590E+04
19:30:00,4.081649E+00,3.399234E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.402614E+01,1.511458E+05,1.775189E+05,4.255492E+01,3.324213E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.416932E+02,1.527569E+06,1.791912E+06,4.821566E+00,3.079963E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.405065E+01,1.514219E+05,1.778141E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.601174E+00,8.219595E+04,9.517172E+04
19:40:00,4.082304E+00,3.398970E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.397055E+01,1.500417E+05,1.763800E+05,4.256164E+01,3.323945E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.409903E+02,1.514875E+06,1.778805E+06,4.830100E+00,3.076315E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.392726E+01,1.495549E+05,1.758836E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.588326E+00,8.181210E+04,9.477846E+04
19:50:00,4.082788E+00,3.398772E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.391851E+01,1.489775E+05,1.752831E+05,4.256668E+01,3.323741E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.403285E+02,1.502642E+06,1.766180E+06,4.837276E+00,3.073239E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.380690E+01,1.477220E+05,1.739884E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.575579E+00,8.142939E+04,9.438636E+04
20:00:00,4.083165E+00,3.398617E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.386915E+01,1.479436E+05,1.742181E+05,4.257067E+01,3.323577E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.396999E+02,1.490784E+06,1.753950E+06,4.843433E+00,3.070594E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.368925E+01,1.459196E+05,1.721251E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.562950E+00,8.104800E+04,9.399566E+04
20:10:00,4.083474E+00,3.398488E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.382152E+01,1.470161E+05,1.732624E+05,4.257401E+01,3.323439E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.390951E+02,1.480063E+06,1.742888E+06,4.848798E+00,3.068286E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.357377E+01,1.442287E+05,1.703758E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.550452E+00,8.071159E+04,9.365088E+04
20:20:00,4.083737E+00,3.398378E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.377511E+01,1.461023E+05,1.723203E+05,4.257691E+01,3.323317E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.385095E+02,1.469558E+06,1.732044E+06,4.853532E+00,3.066247E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.346029E+01,1.425602E+05,1.686488E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.538092E+00,8.037674E+04,9.330774E+04
20:30:00,4.083969E+00,3.398280E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.372961E+01,1.451988E+05,1.713886E+05,4.257950E+01,3.323207E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.379399E+02,1.459233E+06,1.721382E+06,4.857748E+00,3.064430E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.334873E+01,1.409133E+05,1.669436E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.525878E+00,8.004352E+04,9.296628E+04
20:40:00,4.084178E+00,3.398191E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.368481E+01,1.443033E+05,1.704650E+05,4.258188E+01,3.323106E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.373840E+02,1.449063E+06,1.710881E+06,4.861533E+00,3.062798E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.323906E+01,1.392878E+05,1.652600E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.513813E+00,7.971198E+04,9.262654E+04
20:50:00,4.084371E+00,3.398108E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.364059E+01,1.434141E+05,1.695482E+05,4.258410E+01,3.323011E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.368405E+02,1.439032E+06,1.700524E+06,4.864954E+00,3.061323E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.313130E+01,1.376837E+05,1.635983E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.501900E+00,7.938216E+04,9.228859E+04
21:00:00,4.084551E+00,3.398031E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.359685E+01,1.425305E+05,1.686373E+05,4.258619E+01,3.322921E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.363081E+02,1.429127E+06,1.690299E+06,4.868064E+00,3.059981E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.302546E+01,1.361012E+05,1.619589E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.490140E+00,7.905405E+04,9.195241E+04
21:10:00,4.084721E+00,3.397958E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.355320E+01,1.416477E+05,1.677271E+05,4.258818E+01,3.322836E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.357824E+02,1.419295E+06,1.680150E+06,4.870905E+00,3.058755E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.292129E+01,1.345375E+05,1.603387E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.478537E+00,7.872771E+04,9.161803E+04
21:20:00,4.084883E+00,3.397889E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.350954E+01,1.407649E+05,1.668167E+05,4.259009E+01,3.322754E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.352620E+02,1.409524E+06,1.670062E+06,4.873514E+00,3.057630E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.281868E+01,1.329914E+05,1.587361E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.467089E+00,7.840311E+04,9.128546E+04
21:30:00,4.085039E+00,3.397821E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.346584E+01,1.398817E+05,1.659058E+05,4.259193E+01,3.322674E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.347463E+02,1.399806E+06,1.660026E+06,4.875920E+00,3.056592E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.271754E+01,1.314618E+05,1.571499E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.455793E+00,7.808023E+04,9.095463E+04
21:40:00,4.085190E+00,3.397756E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.342211E+01,1.389980E+05,1.649943E+05,4.259372E+01,3.322597E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.342348E+02,1.390136E+06,1.650040E+06,4.878150E+00,3.055630E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.261781E+01,1.299481E+05,1.555800E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.444648E+00,7.775904E+04,9.062558E+04
21:50:00,4.085337E+00,3.397693E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.337833E+01,1.381139E+05,1.640822E+05,4.259547E+01,3.322522E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.337274E+02,1.380511E+06,1.640098E+06,4.880223E+00,3.054735E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.251944E+01,1.284496E+05,1.540256E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.433652E+00,7.743954E+04,9.029825E+04
22:00:00,4.085482E+00,3.397630E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.333452E+01,1.372294E+05,1.631696E+05,4.259719E+01,3.322447E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.332237E+02,1.370928E+06,1.630200E+06,4.882178E+00,3.053892E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.242239E+01,1.269661E+05,1.524862E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,7.422803E+00,7.712169E+04,8.997260E+04
22:10:00,4.085626E+00,3.397568E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.114159E+01,1.141716E+05,1.380809E+05,4.259890E+01,3.322374E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,1.113631E+02,1.141095E+06,1.379952E+06,4.884025E+00,3.053095E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,1.031759E+01,1.045661E+05,1.279445E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,6.181139E+00,6.378356E+04,7.538285E+04
22:20:00,4.085768E+00,3.397507E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,9.317067E+00,9.548710E+04,1.176005E+05,4.260058E+01,3.322301E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,9.322369E+01,9.553658E+05,1.175961E+06,4.885768E+00,3.052343E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,8.552430E+00,8.619875E+04,1.076693E+05,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,5.034063E+00,5.183989E+04,6.229147E+04
22:30:00,4.085907E+00,3.397447E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,7.622537E+00,7.716199E+04,9.709947E+04,4.260223E+01,3.322230E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,7.626815E+01,7.719757E+05,9.706003E+05,4.887414E+00,3.051633E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,6.893641E+00,6.799555E+04,8.720302E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,4.032193E+00,4.105375E+04,5.043001E+04
22:40:00,4.086046E+00,3.397387E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,5.964953E+00,5.781086E+04,7.527431E+04,4.260387E+01,3.322159E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,5.967558E+01,5.783144E+05,7.522575E+05,4.890638E+00,3.050241E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,5.265155E+00,4.874739E+04,6.543527E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,3.046399E+00,2.956507E+04,3.783637E+04
22:50:00,4.086183E+00,3.397328E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.457808E+00,3.894411E+04,5.421994E+04,4.260549E+01,3.322090E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,4.484471E+01,3.928740E+05,5.456150E+05,4.895748E+00,3.048035E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.901901E+00,3.152203E+04,4.619072E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,2.070530E+00,1.731496E+04,2.454431E+04
23:00:00,4.086319E+00,3.397269E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.332741E+00,2.394420E+04,3.774397E+04,4.260708E+01,3.322021E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,3.410806E+01,2.500648E+05,3.891465E+05,4.900614E+00,3.045935E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,2.886210E+00,1.783643E+04,3.100396E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.443105E+00,8.918216E+03,1.550198E+04
23:10:00,4.086453E+00,3.397211E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.838357E+00,3.076645E+04,4.518269E+04,4.260866E+01,3.321952E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,3.926801E+01,3.198449E+05,4.651384E+05,4.905254E+00,3.043932E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.329450E+00,2.366156E+04,3.751524E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.443105E+00,8.765953E+03,1.534620E+04
23:20:00,4.086586E+00,3.397154E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.014790E+00,3.297196E+04,4.755966E+04,4.261023E+01,3.321885E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,4.103917E+01,3.420262E+05,4.890152E+05,4.909685E+00,3.042019E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.459274E+00,2.518720E+04,3.921948E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.556370E+00,1.019569E+04,1.687881E+04
23:30:00,4.086718E+00,3.397097E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.100775E+00,3.387453E+04,4.852258E+04,4.261178E+01,3.321818E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,4.203529E+01,3.529571E+05,5.006785E+05,4.913922E+00,3.040190E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.512746E+00,2.563054E+04,3.972678E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.599988E+00,1.065264E+04,1.736816E+04
23:40:00,4.086846E+00,3.397042E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.173489E+00,3.458882E+04,4.928070E+04,4.261327E+01,3.321753E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,4.291954E+01,3.622944E+05,5.105931E+05,4.917910E+00,3.038468E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.560463E+00,2.599130E+04,4.014131E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.633309E+00,1.096577E+04,1.770216E+04
23:50:00,4.086970E+00,3.396988E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.235059E+00,3.514645E+04,4.987031E+04,4.261473E+01,3.321691E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,4.370960E+01,3.703005E+05,5.190644E+05,4.921679E+00,3.036841E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.601860E+00,2.626306E+04,4.045687E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.662153E+00,1.121639E+04,1.796817E+04
24:00:00,4.087092E+00,3.396935E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,4.288543E+00,3.559045E+04,5.033916E+04,4.261616E+01,3.321629E+05,2.886210E+01,0.000000E+00,0.000000E+00,2.886210E+01,0.000000E+00,4.442575E+01,3.772688E+05,5.264243E+05,4.925265E+00,3.035293E+04,2.886210E+00,0.000000E+00,0.000000E+00,2.886210E+00,0.000000E+00,3.638126E+00,2.646282E+04,4.069294E+04,1.443105E+00,1.957657E+04,1.443105E+00,0.000000E+00,0.000000E+00,1.443105E+00,0.000000E+00,1.687747E+00,1.142160E+04,1.818485E+04
Coinc Peak   ,4.089445E+00,1.769156E+01,3.395920E+04,2.317975E+05,4.264395E+01,1.783899E+02,3.320430E+05,2.393609E+06,5.001025E+00,1.770771E+01,3.002198E+04,2.063986E+05,1.443105E+00,9.626163E+00,1.957657E+04,9.974188E+04
NonCoinc Peak,4.089445E+00,2.141136E+01,3.395920E+04,2.317975E+05,4.264395E+01,2.209006E+02,3.320430E+05,2.393609E+06,5.001926E+00,1.910066E+01,3.002198E+04,2.063986E+05,1.443105E+00,9.626163E+00,1.957657E+04,9.974188E+04
